Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.184244,    14.6711,   114.37,          0,     0.00,          0,     0.00,          0,     0.00,    14.6711,   114.37,    14.6711,   -65.63,          0,     0.00,          0,     0.00,          0,     0.00,    14.6711,   -65.63
Line.184245,    14.3714,   174.08,          0,     0.00,          0,     0.00,          0,     0.00,    14.3714,   174.08,    14.3714,    -5.92,          0,     0.00,          0,     0.00,          0,     0.00,    14.3714,    -5.92
Line.184246,    13.4426,   -65.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.4426,   -65.37,    13.4426,   114.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.4426,   114.63
Line.184247,    8.55185,   -65.20,          0,     0.00,          0,     0.00,          0,     0.00,    8.55185,   -65.20,    8.55185,   114.80,          0,     0.00,          0,     0.00,          0,     0.00,    8.55185,   114.80
Line.184248,    3.67188,   -65.54,          0,     0.00,          0,     0.00,          0,     0.00,    3.67188,   -65.54,    3.67188,   114.46,          0,     0.00,          0,     0.00,          0,     0.00,    3.67188,   114.46
Line.184249,    16.1315,    54.90,          0,     0.00,          0,     0.00,          0,     0.00,    16.1315,    54.90,    16.1315,  -125.10,          0,     0.00,          0,     0.00,          0,     0.00,    16.1315,  -125.10
Line.184250,    10.7541,    54.91,          0,     0.00,          0,     0.00,          0,     0.00,    10.7541,    54.91,    10.7541,  -125.09,          0,     0.00,          0,     0.00,          0,     0.00,    10.7541,  -125.09
Line.184251,     5.3774,    54.89,          0,     0.00,          0,     0.00,          0,     0.00,     5.3774,    54.89,     5.3774,  -125.11,          0,     0.00,          0,     0.00,          0,     0.00,     5.3774,  -125.11
Line.184252,    21.5099,  -125.12,          0,     0.00,          0,     0.00,          0,     0.00,    21.5099,  -125.12,    21.5099,    54.88,          0,     0.00,          0,     0.00,          0,     0.00,    21.5099,    54.88
Line.184253,    18.3318,   114.58,          0,     0.00,          0,     0.00,          0,     0.00,    18.3318,   114.58,    18.3318,   -65.42,          0,     0.00,          0,     0.00,          0,     0.00,    18.3318,   -65.42
Line.184254,    5.37853,  -125.18,          0,     0.00,          0,     0.00,          0,     0.00,    5.37853,  -125.18,    5.37853,    54.82,          0,     0.00,          0,     0.00,          0,     0.00,    5.37853,    54.82
Line.184255,    10.7564,  -125.16,          0,     0.00,          0,     0.00,          0,     0.00,    10.7564,  -125.16,    10.7564,    54.84,          0,     0.00,          0,     0.00,          0,     0.00,    10.7564,    54.84
Line.184256,    13.4398,  -125.09,          0,     0.00,          0,     0.00,          0,     0.00,    13.4398,  -125.09,    13.4398,    54.91,          0,     0.00,          0,     0.00,          0,     0.00,    13.4398,    54.91
Line.184257,    18.8188,  -125.12,          0,     0.00,          0,     0.00,          0,     0.00,    18.8188,  -125.12,    18.8188,    54.88,          0,     0.00,          0,     0.00,          0,     0.00,    18.8188,    54.88
Line.184258,    5.18369,    -5.43,          0,     0.00,          0,     0.00,          0,     0.00,    5.18369,    -5.43,    5.18369,   174.57,          0,     0.00,          0,     0.00,          0,     0.00,    5.18369,   174.57
Line.184259,    10.3676,    -5.44,          0,     0.00,          0,     0.00,          0,     0.00,    10.3676,    -5.44,    10.3676,   174.56,          0,     0.00,          0,     0.00,          0,     0.00,    10.3676,   174.56
Line.184260,    15.5511,    -5.44,          0,     0.00,          0,     0.00,          0,     0.00,    15.5511,    -5.44,    15.5511,   174.56,          0,     0.00,          0,     0.00,          0,     0.00,    15.5511,   174.56
Line.202135,    270.872,   -44.40,    240.995,  -161.66,    268.754,    75.74,          0,     0.00,    31.3435,    -8.95,    270.872,   135.60,    240.995,    18.34,    268.754,  -104.26,          0,     0.00,    31.3435,   171.05
Line.211128,    3.78358,   -65.72,    3.85969,   174.33,    3.90433,    54.39,          0,     0.00,   0.107485,    96.37,    3.78358,   114.28,    3.85969,    -5.67,    3.90433,  -125.61,          0,     0.00,   0.107485,   -83.63
Line.215299,    273.275,   -44.59,    243.353,  -161.90,    271.154,    75.55,          0,     0.00,    31.3435,    -8.95,    273.275,   135.41,    243.353,    18.10,    271.154,  -104.45,          0,     0.00,    31.3435,   171.05
Line.216919,   0.524209,   174.20,          0,     0.00,          0,     0.00,          0,     0.00,   0.524209,   174.20,   0.524209,    -5.80,          0,     0.00,          0,     0.00,          0,     0.00,   0.524209,    -5.80
Line.216920,  0.0229717,  -107.99,  0.0230557,   132.37,     1.3651,    54.17,          0,     0.00,    1.34804,    54.83,  0.0229717,    72.01,  0.0230558,   -47.63,     1.3651,  -125.83,          0,     0.00,    1.34804,  -125.17
Line.216925,    12.2706,   113.89,    11.6248,    -6.19,    15.6388,  -125.73,          0,     0.00,    3.73298,  -133.00,    12.2706,   -66.11,    11.6248,   173.81,    15.6388,    54.27,          0,     0.00,    3.73298,    47.00
Line.223551,    2.55678,   -65.71,    2.55985,   174.23,    2.55585,    54.20,          0,     0.00,  2.4323E-8,   153.51,    2.55678,   114.29,    2.55985,    -5.77,    2.55585,  -125.80,          0,     0.00, 2.52737E-8,   -26.96
Line.223584,    2.55678,   114.29,    2.55985,    -5.77,    2.55585,  -125.80,          0,     0.00, 2.44857E-8,   -27.23,    2.55678,   -65.71,    2.55985,   174.23,    2.55585,    54.20,          0,     0.00, 2.40494E-8,   152.82
Line.223585,    2.55678,   -65.71,    2.55985,   174.23,    2.55585,    54.20,          0,     0.00,  2.5435E-8,   152.63,    2.55678,   114.29,    2.55985,    -5.77,    2.55585,  -125.80,          0,     0.00,  2.5435E-8,   -27.37
Line.223586,   0.524209,   174.20,          0,     0.00,          0,     0.00,          0,     0.00,   0.524209,   174.20,   0.524209,    -5.80,          0,     0.00,          0,     0.00,          0,     0.00,   0.524209,    -5.80
Line.235185,    5.11319,   -65.69,    5.11861,   174.25,    5.11123,    54.22,          0,     0.00, 5.14211E-8,   155.36,    5.11319,   114.31,    5.11861,    -5.75,    5.11123,  -125.78,          0,     0.00, 5.14211E-8,   -24.64
Line.235186,  0.0579221,    70.78,          0,     0.00,          0,     0.00,          0,     0.00,  0.0579221,    70.78,  0.0579221,  -109.22,          0,     0.00,          0,     0.00,          0,     0.00,  0.0579221,  -109.22
Line.235187,  0.0579221,    70.78, 1.05501E-10,   180.00, 6.50781E-11,   116.57,          0,     0.00,  0.0579221,    70.78,  0.0579221,  -109.22, 2.74282E-8,   -70.43,  2.7193E-8,   169.27,          0,     0.00,  0.0579221,  -109.22
Line.235748,    15.3306,   115.25,    15.8744,    -4.85,    15.3434,  -124.93,          0,     0.00,   0.496328,    -6.53,    15.3306,   -64.75,    15.8744,   175.15,    15.3434,    55.07,          0,     0.00,   0.496328,   173.47
Line.236614,   0.524209,   174.20,          0,     0.00,          0,     0.00,          0,     0.00,   0.524209,   174.20,   0.524209,    -5.80,          0,     0.00,          0,     0.00,          0,     0.00,   0.524209,    -5.80
Line.239659,    14.6821,   -65.80,          0,     0.00,          0,     0.00,          0,     0.00,    14.6821,   -65.80,    14.6821,   114.20,          0,     0.00,          0,     0.00,          0,     0.00,    14.6821,   114.20
Line.239660,    14.6821,   -65.80,          0,     0.00,          0,     0.00,          0,     0.00,    14.6821,   -65.80,    14.6821,   114.20,          0,     0.00,          0,     0.00,          0,     0.00,    14.6821,   114.20
Line.239661,    11.0072,   -65.80,          0,     0.00,          0,     0.00,          0,     0.00,    11.0072,   -65.80,    11.0072,   114.20,          0,     0.00,          0,     0.00,          0,     0.00,    11.0072,   114.20
Line.239662,    11.0072,   114.20,          0,     0.00,          0,     0.00,          0,     0.00,    11.0072,   114.20,    11.0072,   -65.80,          0,     0.00,          0,     0.00,          0,     0.00,    11.0072,   -65.80
Line.239739,    273.275,   -44.59,    243.353,  -161.90,    271.154,    75.55,          0,     0.00,    31.3435,    -8.95,    273.275,   135.41,    243.353,    18.10,    271.154,  -104.45,          0,     0.00,    31.3435,   171.05
Line.241080,     18.773,   -65.39,    18.7881,   174.59,    18.7746,    54.56,          0,     0.00, 8.32906E-8,   144.02,     18.773,   114.61,    18.7881,    -5.41,    18.7746,  -125.44,          0,     0.00, 8.37025E-8,   -35.98
Line.241081,    20.0028,   -65.39,    20.0906,   174.60,    20.1269,    54.58,          0,     0.00,   0.107252,    94.21,    20.0028,   114.61,    20.0906,    -5.40,    20.1269,  -125.42,          0,     0.00,   0.107252,   -85.79
Line.246177,    2.56318,   -64.91,    2.56385,   175.07,    2.56298,    55.07,          0,     0.00, 1.73602E-9,   119.09,    2.56318,   115.09,    2.56385,    -4.93,    2.56298,  -124.93,          0,     0.00, 1.97065E-9,   -60.83
Line.246178,    273.275,   -44.59,    243.353,  -161.90,    271.154,    75.55,          0,     0.00,    31.3435,    -8.95,    273.275,   135.41,    243.353,    18.10,    271.154,  -104.45,          0,     0.00,    31.3435,   171.05
Line.246179,    2.56318,   -64.91,    2.56385,   175.07,    2.56298,    55.07,          0,     0.00, 2.29726E-9,   112.83,    2.56318,   115.09,    2.56385,    -4.93,    2.56298,  -124.93,          0,     0.00, 2.29726E-9,   -67.17
Line.246180,    273.275,   -44.59,    243.353,  -161.90,    271.154,    75.55,          0,     0.00,    31.3435,    -8.95,    273.275,   135.41,    243.353,    18.10,    271.154,  -104.45,          0,     0.00,    31.3435,   171.05
Line.249319, 6.63298E-8,  -130.69, 6.67197E-8,   109.57, 6.55707E-8,   -11.47,          0,     0.00, 1.41745E-9,  -160.82, 7.53997E-8,    49.02, 7.63782E-8,   -69.93, 7.50683E-8,   168.55,          0,     0.00, 2.09381E-9,     2.21
Line.254077,    273.275,   135.41,    243.353,    18.10,    271.154,  -104.45,          0,     0.00,    31.3435,   171.05,    273.275,   -44.59,    243.353,  -161.90,    271.154,    75.55,          0,     0.00,    31.3435,    -8.95
Line.255376,     104.14,   -37.24,    109.144,  -158.73,    103.134,    82.90,          0,     0.00,     6.0545,  -177.43,     104.14,   142.76,    109.144,    21.27,    103.134,   -97.10,          0,     0.00,     6.0545,     2.57
Line.255377,     104.14,   142.76,    109.144,    21.27,    103.134,   -97.10,          0,     0.00,     6.0545,     2.57,     104.14,   -37.24,    109.144,  -158.73,    103.134,    82.90,          0,     0.00,     6.0545,  -177.43
Line.255381,    28.5854,   -65.77,    31.6824,   174.25,      26.42,    54.39,          0,     0.00,    4.63131,  -162.23,    28.5854,   114.23,    31.6824,    -5.75,      26.42,  -125.61,          0,     0.00,    4.63131,    17.77
Line.255389, 7.61619E-8,    49.96, 7.66186E-8,   -69.79, 7.54288E-8,   169.46,          0,     0.00, 1.32542E-9,     8.84, 7.61619E-8,  -130.04, 7.66186E-8,   110.21, 7.54288E-8,   -10.54,          0,     0.00, 1.32542E-9,  -171.16
Line.255390, 7.58752E-8,    49.71, 7.64578E-8,   -69.90, 7.53971E-8,   169.59,          0,     0.00, 1.23177E-9,   -14.36, 7.58752E-8,  -130.29, 7.64578E-8,   110.10, 7.53971E-8,   -10.41,          0,     0.00, 1.23177E-9,   165.64
Line.255391, 7.61281E-8,    49.75, 7.64794E-8,   -69.84,  7.5343E-8,   169.45,          0,     0.00, 1.47353E-9,     4.11, 7.61281E-8,  -130.25, 7.64794E-8,   110.16,  7.5343E-8,   -10.55,          0,     0.00, 1.47353E-9,  -175.89
Line.255461,    12.2305,   -65.43,          0,     0.00,          0,     0.00,          0,     0.00,    12.2305,   -65.43,    12.2305,   114.57,          0,     0.00,          0,     0.00,          0,     0.00,    12.2305,   114.57
Line.255469,     19.865,   113.24,    18.7531,    -6.93,    17.4115,  -127.07,          0,     0.00,    2.11461,    82.37,     19.865,   -66.76,    18.7531,   173.07,    17.4115,    52.93,          0,     0.00,    2.11461,   -97.63
Line.255471,    16.9811,   -64.59,    17.0125,   175.26,    16.9577,    55.24,          0,     0.00, 1.78236E-7,   151.30,    16.9811,   115.41,    17.0125,    -4.74,    16.9577,  -124.76,          0,     0.00,   1.791E-7,   -28.50
Line.255472,    16.9811,   115.41,    17.0125,    -4.74,    16.9577,  -124.76,          0,     0.00, 1.78678E-7,   -28.85,    16.9811,   -64.59,    17.0125,   175.26,    16.9577,    55.24,          0,     0.00, 1.78678E-7,   151.15
Line.255473,    16.9811,   -64.59,    17.0125,   175.26,    16.9577,    55.24,          0,     0.00, 1.77613E-7,   151.28,    16.9811,   115.41,    17.0125,    -4.74,    16.9577,  -124.76,          0,     0.00, 1.77576E-7,   -28.62
Line.261180,    16.2453,   -65.34,    16.2602,   174.62,    16.2428,    54.59,          0,     0.00, 8.38995E-8,   143.64,    16.2453,   114.66,    16.2602,    -5.38,    16.2428,  -125.41,          0,     0.00, 8.42069E-8,   -36.33
Line.261181,    15.3306,   -64.75,    15.8744,   175.15,    15.3434,    55.07,          0,     0.00,   0.496328,   173.47,    15.3306,   115.25,    15.8744,    -4.85,    15.3434,  -124.93,          0,     0.00,   0.496328,    -6.53
Line.261184,    15.3306,   -64.75,    15.8744,   175.15,    15.3434,    55.07,          0,     0.00,   0.496328,   173.47,    15.3306,   115.25,    15.8744,    -4.85,    15.3434,  -124.93,          0,     0.00,   0.496328,    -6.53
Line.261185,    5.12084,   -65.43,    5.12563,   174.55,    5.12165,    54.51,          0,     0.00, 3.05022E-8,   145.14,    5.12084,   114.57,    5.12563,    -5.45,    5.12165,  -125.49,          0,     0.00,  3.0793E-8,   -34.88
Line.261249, 8.73115E-10,   180.00, 2.32831E-10,    90.00, 6.58545E-10,    45.00,          0,     0.00, 8.08647E-10,   120.26, 1.00413E-8,    48.83, 9.56683E-9,   -72.15, 9.87817E-9,   171.87,          0,     0.00, 2.80119E-10,  -147.44
Line.262345,    28.5854,   114.23,    31.6824,    -5.75,      26.42,  -125.61,          0,     0.00,    4.63131,    17.77,    28.5854,   -65.77,    31.6824,   174.25,      26.42,    54.39,          0,     0.00,    4.63131,  -162.23
Line.272824,    12.7709,   115.36,    13.3123,    -4.76,    12.7616,  -124.74,          0,     0.00,   0.525052,    -5.50,    12.7709,   -64.64,    13.3123,   175.24,    12.7616,    55.26,          0,     0.00,   0.525052,   174.50
Line.274465,     269.72,   -44.31,     236.84,  -161.23,    267.487,    75.84,          0,     0.00,    34.5815,    -8.74,     269.72,   135.69,     236.84,    18.77,    267.487,  -104.16,          0,     0.00,    34.5815,   171.26
Line.275695,    11.4512,   114.25,    11.5855,    -6.02,    11.5688,  -125.77,          0,     0.00,   0.170668,   -70.58,    11.4512,   -65.75,    11.5855,   173.98,    11.5688,    54.23,          0,     0.00,   0.170668,   109.42
Line.279294,    2.55985,   114.69,    2.56219,    -5.33,    2.55998,  -125.36,          0,     0.00, 1.40711E-8,   -35.83,    2.55985,   -65.31,    2.56219,   174.67,    2.55998,    54.64,          0,     0.00, 1.40316E-8,   145.22
Line.279295,    15.3306,   115.25,    15.8744,    -4.85,    15.3214,  -124.85,          0,     0.00,   0.525052,    -5.50,    15.3306,   -64.75,    15.8744,   175.15,    15.3214,    55.15,          0,     0.00,   0.525052,   174.50
Line.279296,    2.55985,   -65.31,    2.56219,   174.67,    2.55998,    54.64,          0,     0.00, 1.35332E-8,   144.81,    2.55985,   114.69,    2.56219,    -5.33,    2.55998,  -125.36,          0,     0.00,  1.3743E-8,   -35.17
Line.279297,    2.55985,   -65.31,    2.56219,   174.67,    2.55998,    54.64,          0,     0.00, 1.32624E-8,   144.29,    2.55985,   114.69,    2.56219,    -5.33,    2.55998,  -125.36,          0,     0.00, 1.34521E-8,   -35.13
Line.280750,    0.73848,   -65.80,          0,     0.00,          0,     0.00,          0,     0.00,    0.73848,   -65.80,    0.73848,   114.20,          0,     0.00,          0,     0.00,          0,     0.00,    0.73848,   114.20
Line.280751,    0.73848,   -65.80,          0,     0.00,          0,     0.00,          0,     0.00,    0.73848,   -65.80,    0.73848,   114.20,          0,     0.00,          0,     0.00,          0,     0.00,    0.73848,   114.20
Line.280752,    0.73848,   -65.80,          0,     0.00,          0,     0.00,          0,     0.00,    0.73848,   -65.80,   0.738481,   114.20,          0,     0.00,          0,     0.00,          0,     0.00,   0.738481,   114.20
Line.282085,    5.11572,   -65.18,    5.12027,   174.78,    5.11511,    54.76,          0,     0.00, 2.20444E-8,   144.42,    5.11572,   114.82,    5.12027,    -5.22,    5.11511,  -125.24,          0,     0.00,  2.2255E-8,   -35.47
Line.282086,    8.54161,   114.36,    8.54757,    -5.64,    8.54435,  -125.68,          0,     0.00, 3.87382E-8,   -36.06,    8.54161,   -65.64,    8.54757,   174.36,    8.54435,    54.32,          0,     0.00, 3.86356E-8,   144.15
Line.282088,    8.54161,   -65.64,    8.54757,   174.36,    8.54435,    54.32,          0,     0.00, 3.85269E-8,   144.06,    8.54161,   114.36,    8.54757,    -5.64,    8.54435,  -125.68,          0,     0.00, 3.85269E-8,   -35.94
Line.282435,    194.281,   -35.50,    172.994,  -151.38,    205.224,    82.73,          0,     0.00,    33.2288,    13.74,    194.281,   144.50,    172.994,    28.62,    205.224,   -97.27,          0,     0.00,    33.2288,  -166.26
Line.282436,    8.52115,   -65.08,      8.532,   174.86,    8.51783,    54.83,          0,     0.00, 5.51157E-8,   146.54,    8.52115,   114.92,      8.532,    -5.14,    8.51783,  -125.17,          0,     0.00, 5.59231E-8,   -33.41
Line.282437,    8.52115,   -65.08,      8.532,   174.86,    8.51783,    54.83,          0,     0.00, 5.50336E-8,   146.26,    8.52115,   114.92,      8.532,    -5.14,    8.51783,  -125.17,          0,     0.00, 5.55895E-8,   -33.73
Line.282438,    8.52115,   -65.08,      8.532,   174.86,    8.51783,    54.83,          0,     0.00, 5.58223E-8,   146.28,    8.52115,   114.92,      8.532,    -5.14,    8.51783,  -125.17,          0,     0.00, 5.58223E-8,   -33.72
Line.285774,    1.22887,   -65.36,    1.30173,   174.83,    1.35136,    55.00,          0,     0.00,   0.107521,    94.75,    1.22887,   114.64,    1.30173,    -5.17,    1.35136,  -125.00,          0,     0.00,   0.107521,   -85.25
Line.285775,    1.22887,   -65.36,    1.30173,   174.83,    1.35136,    55.00,          0,     0.00,   0.107521,    94.75,    1.22887,   114.64,    1.30173,    -5.17,    1.35136,  -125.00,          0,     0.00,   0.107521,   -85.25
Line.298361,     269.72,   135.69,    239.797,    18.46,    267.487,  -104.16,          0,     0.00,    31.3662,   170.86,     269.72,   -44.31,    239.797,  -161.54,    267.487,    75.84,          0,     0.00,    31.3662,    -9.14
Line.298362,     269.72,   135.69,    239.797,    18.46,    267.487,  -104.16,          0,     0.00,    31.3662,   170.86,     269.72,   -44.31,    239.797,  -161.54,    267.487,    75.84,          0,     0.00,    31.3662,    -9.14
Line.298366,     269.72,   -44.31,    239.797,  -161.54,    267.487,    75.84,          0,     0.00,    31.3662,    -9.14,     269.72,   135.69,    239.797,    18.46,    267.487,  -104.16,          0,     0.00,    31.3662,   170.86
Line.298367,     269.72,   -44.31,    239.797,  -161.54,    267.487,    75.84,          0,     0.00,    31.3662,    -9.14,     269.72,   135.69,    239.797,    18.46,    267.487,  -104.16,          0,     0.00,    31.3662,   170.86
Line.318386,    8.54161,   -65.64,    8.54757,   174.36,    8.54435,    54.32,          0,     0.00, 3.91266E-8,   144.06,    8.54161,   114.36,    8.54757,    -5.64,    8.54435,  -125.68,          0,     0.00, 3.90324E-8,   -36.04
Line.318387,    21.2326,   -65.40,    25.2862,   174.69,    21.4795,    54.60,          0,     0.00,    3.93244,   172.05,    21.2326,   114.60,    25.2862,    -5.31,    21.4795,  -125.40,          0,     0.00,    3.93244,    -7.95
Line.318388,    20.0028,   114.61,    20.0906,    -5.40,    20.1269,  -125.42,          0,     0.00,   0.107252,   -85.79,    20.0028,   -65.39,    20.0906,   174.60,    20.1269,    54.58,          0,     0.00,   0.107252,    94.21
Line.S_0862099-DA1,    50.4214,   -93.68,     50.423,   146.32,    50.4264,    26.29,          0,     0.00,  0.0272042,   -63.27,    50.4215,    86.32,     50.423,   -33.68,    50.4264,  -153.71,          0,     0.00,  0.0272042,   116.73
Line.S_0862099-DA2,    50.4214,   -93.68,     50.423,   146.32,    50.4264,    26.29,          0,     0.00,  0.0272042,   -63.27,    50.4215,    86.32,     50.423,   -33.68,    50.4264,  -153.71,          0,     0.00,  0.0272042,   116.73
Line.S_0862099-DA3,    50.4214,   -93.68,     50.423,   146.32,    50.4264,    26.29,          0,     0.00,  0.0272042,   -63.27,    50.4215,    86.32,     50.423,   -33.68,    50.4264,  -153.71,          0,     0.00,  0.0272042,   116.73
Line.S_1000663-DA1,    35.9384,   -63.32,          0,     0.00,          0,     0.00,          0,     0.00,    35.9384,   -63.32,    35.9384,   116.68,          0,     0.00,          0,     0.00,          0,     0.00,    35.9384,   116.68
Line.S_1000663-DB1,    38.1109,   176.71,          0,     0.00,          0,     0.00,          0,     0.00,    38.1109,   176.71,    38.1109,    -3.29,          0,     0.00,          0,     0.00,          0,     0.00,    38.1109,    -3.29
Line.S_1000663-DC1,    39.6277,    56.74,          0,     0.00,          0,     0.00,          0,     0.00,    39.6277,    56.74,    39.6277,  -123.26,          0,     0.00,          0,     0.00,          0,     0.00,    39.6277,  -123.26
Line.S_1000252-DB1,    56.3758,   176.60,          0,     0.00,          0,     0.00,          0,     0.00,    56.3758,   176.60,    56.3758,    -3.40,          0,     0.00,          0,     0.00,          0,     0.00,    56.3758,    -3.40
Line.S_1001746-DA1,    100.724,   -93.95,    100.734,   146.08,    100.751,    25.97,          0,     0.00,   0.161912,   -73.62,    100.724,    86.05,    100.734,   -33.92,    100.751,  -154.03,          0,     0.00,   0.161912,   106.38
Line.S_1001746-DA2,    100.724,   -93.95,    100.734,   146.08,    100.751,    25.97,          0,     0.00,   0.161912,   -73.62,    100.724,    86.05,    100.734,   -33.92,    100.751,  -154.03,          0,     0.00,   0.161912,   106.38
Line.S_1001746-DA3,    100.724,   -93.95,    100.734,   146.08,    100.751,    25.97,          0,     0.00,   0.161912,   -73.62,    100.724,    86.05,    100.734,   -33.92,    100.751,  -154.03,          0,     0.00,   0.161912,   106.38
Line.S_1000502-DB1,    114.156,   176.68,          0,     0.00,          0,     0.00,          0,     0.00,    114.156,   176.68,    114.156,    -3.32,          0,     0.00,          0,     0.00,          0,     0.00,    114.156,    -3.32
Line.S_1000824-DA1,    11.9767,   -63.92,          0,     0.00,          0,     0.00,          0,     0.00,    11.9767,   -63.92,    11.9767,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,    11.9767,   116.08
Line.S_1000824-DA2,    11.9767,   -63.92,          0,     0.00,          0,     0.00,          0,     0.00,    11.9767,   -63.92,    11.9767,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,    11.9767,   116.08
Line.S_1000824-DA3,    11.9767,   -63.92,          0,     0.00,          0,     0.00,          0,     0.00,    11.9767,   -63.92,    11.9767,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,    11.9767,   116.08
Line.S_1000824-DB1,    12.7041,   176.17,          0,     0.00,          0,     0.00,          0,     0.00,    12.7041,   176.17,    12.7041,    -3.83,          0,     0.00,          0,     0.00,          0,     0.00,    12.7041,    -3.83
Line.S_1000824-DB2,    12.7041,   176.17,          0,     0.00,          0,     0.00,          0,     0.00,    12.7041,   176.17,    12.7041,    -3.83,          0,     0.00,          0,     0.00,          0,     0.00,    12.7041,    -3.83
Line.S_1000824-DB3,    12.7041,   176.17,          0,     0.00,          0,     0.00,          0,     0.00,    12.7041,   176.17,    12.7041,    -3.83,          0,     0.00,          0,     0.00,          0,     0.00,    12.7041,    -3.83
Line.S_1000824-DC1,    13.2047,    56.25,          0,     0.00,          0,     0.00,          0,     0.00,    13.2047,    56.25,    13.2047,  -123.75,          0,     0.00,          0,     0.00,          0,     0.00,    13.2047,  -123.75
Line.S_1000824-DC2,    13.2047,    56.25,          0,     0.00,          0,     0.00,          0,     0.00,    13.2047,    56.25,    13.2047,  -123.75,          0,     0.00,          0,     0.00,          0,     0.00,    13.2047,  -123.75
Line.S_1000824-DC3,    13.2047,    56.25,          0,     0.00,          0,     0.00,          0,     0.00,    13.2047,    56.25,    13.2047,  -123.75,          0,     0.00,          0,     0.00,          0,     0.00,    13.2047,  -123.75
Line.S_1001745-DA1,    100.722,   -93.94,    100.731,   146.09,    100.749,    25.98,          0,     0.00,   0.161904,   -73.64,    100.722,    86.06,    100.731,   -33.91,    100.749,  -154.02,          0,     0.00,   0.161904,   106.36
Line.S_1001745-DA2,    100.722,   -93.94,    100.731,   146.09,    100.749,    25.98,          0,     0.00,   0.161904,   -73.64,    100.722,    86.06,    100.731,   -33.91,    100.749,  -154.02,          0,     0.00,   0.161904,   106.36
Line.S_1001745-DA3,    100.722,   -93.94,    100.731,   146.09,    100.749,    25.98,          0,     0.00,   0.161904,   -73.64,    100.722,    86.06,    100.731,   -33.91,    100.749,  -154.02,          0,     0.00,   0.161904,   106.36
Line.S_1001329-DA1,      50.39,   -94.10,    50.3924,   145.95,    50.4002,    25.86,          0,     0.00,  0.0622635,   -87.70,      50.39,    85.90,    50.3925,   -34.05,    50.4003,  -154.14,          0,     0.00,  0.0622635,    92.30
Line.S_1001329-DA2,      50.39,   -94.10,    50.3924,   145.95,    50.4002,    25.86,          0,     0.00,  0.0622635,   -87.70,      50.39,    85.90,    50.3925,   -34.05,    50.4003,  -154.14,          0,     0.00,  0.0622635,    92.30
Line.S_1001329-DA3,      50.39,   -94.10,    50.3924,   145.95,    50.4002,    25.86,          0,     0.00,  0.0622635,   -87.70,      50.39,    85.90,    50.3925,   -34.05,    50.4003,  -154.14,          0,     0.00,  0.0622635,    92.30
Line.S_1001359-DA1,    167.647,   -93.74,    167.672,   146.28,    167.704,    26.13,          0,     0.00,   0.364974,   -64.53,    167.647,    86.26,    167.672,   -33.72,    167.704,  -153.87,          0,     0.00,   0.364974,   115.47
Line.S_1001359-DA2,    167.647,   -93.74,    167.672,   146.28,    167.704,    26.13,          0,     0.00,   0.364974,   -64.53,    167.647,    86.26,    167.672,   -33.72,    167.704,  -153.87,          0,     0.00,   0.364974,   115.47
Line.S_1001359-DA3,    167.647,   -93.74,    167.672,   146.28,    167.704,    26.13,          0,     0.00,   0.364974,   -64.53,    167.647,    86.26,    167.672,   -33.72,    167.704,  -153.87,          0,     0.00,   0.364974,   115.47
Line.S_1001330-DA1,    50.3932,   -94.17,    50.3957,   145.88,    50.4035,    25.79,          0,     0.00,  0.0622382,   -87.77,    50.3933,    85.83,    50.3957,   -34.12,    50.4035,  -154.21,          0,     0.00,  0.0622382,    92.23
Line.S_1001330-DA2,    50.3932,   -94.17,    50.3957,   145.88,    50.4035,    25.79,          0,     0.00,  0.0622382,   -87.77,    50.3933,    85.83,    50.3957,   -34.12,    50.4035,  -154.21,          0,     0.00,  0.0622382,    92.23
Line.S_1001330-DA3,    50.3932,   -94.17,    50.3957,   145.88,    50.4035,    25.79,          0,     0.00,  0.0622382,   -87.77,    50.3933,    85.83,    50.3957,   -34.12,    50.4035,  -154.21,          0,     0.00,  0.0622382,    92.23
Line.S_1001330-DA4,    50.3932,   -94.17,    50.3957,   145.88,    50.4035,    25.79,          0,     0.00,  0.0622382,   -87.77,    50.3933,    85.83,    50.3957,   -34.12,    50.4035,  -154.21,          0,     0.00,  0.0622382,    92.23
Line.S_1001330-DA5,    50.3932,   -94.17,    50.3957,   145.88,    50.4035,    25.79,          0,     0.00,  0.0622382,   -87.77,    50.3933,    85.83,    50.3957,   -34.12,    50.4035,  -154.21,          0,     0.00,  0.0622382,    92.23
Line.S_1001330-DA6,    50.3932,   -94.17,    50.3957,   145.88,    50.4035,    25.79,          0,     0.00,  0.0622382,   -87.77,    50.3933,    85.83,    50.3957,   -34.12,    50.4035,  -154.21,          0,     0.00,  0.0622382,    92.23
Line.S_1000672-DA1,    35.9064,   -63.77,          0,     0.00,          0,     0.00,          0,     0.00,    35.9064,   -63.77,    35.9065,   116.23,          0,     0.00,          0,     0.00,          0,     0.00,    35.9065,   116.23
Line.S_1001708-DA1,     251.18,   -93.41,    251.239,   146.60,    251.291,    26.41,          0,     0.00,   0.779882,   -59.95,     251.18,    86.59,    251.239,   -33.40,    251.291,  -153.59,          0,     0.00,   0.779882,   120.05
Line.S_1001708-DA2,     251.18,   -93.41,    251.239,   146.60,    251.291,    26.41,          0,     0.00,   0.779882,   -59.95,     251.18,    86.59,    251.239,   -33.40,    251.291,  -153.59,          0,     0.00,   0.779882,   120.05
Line.S_1001708-DA3,     251.18,   -93.41,    251.239,   146.60,    251.291,    26.41,          0,     0.00,   0.779882,   -59.95,     251.18,    86.59,    251.239,   -33.40,    251.291,  -153.59,          0,     0.00,   0.779882,   120.05
Line.S_1001345-DA1,    50.3745,   -94.14,    50.3782,   145.91,    50.3869,    25.80,          0,     0.00,  0.0779337,   -85.99,    50.3745,    85.86,    50.3782,   -34.09,    50.3869,  -154.20,          0,     0.00,  0.0779337,    94.01
Line.S_1001345-DA2,    50.3745,   -94.14,    50.3782,   145.91,    50.3869,    25.80,          0,     0.00,  0.0779337,   -85.99,    50.3745,    85.86,    50.3782,   -34.09,    50.3869,  -154.20,          0,     0.00,  0.0779337,    94.01
Line.S_1001345-DA3,    50.3745,   -94.14,    50.3782,   145.91,    50.3869,    25.80,          0,     0.00,  0.0779337,   -85.99,    50.3745,    85.86,    50.3782,   -34.09,    50.3869,  -154.20,          0,     0.00,  0.0779337,    94.01
Line.S_1000933-DA1,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA2,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA3,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA4,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA5,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA6,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA7,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA8,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA9,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA10,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA11,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA12,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA13,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA14,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1000933-DA15,    10.0802,   -94.32,    10.0805,   145.74,    10.0821,    25.65,          0,     0.00,    0.01319,  -100.40,    10.0802,    85.68,    10.0806,   -34.26,    10.0821,  -154.35,          0,     0.00,    0.01319,    79.60
Line.S_1001823-DA1,    53.1229,   -63.82,          0,     0.00,          0,     0.00,          0,     0.00,    53.1229,   -63.82,    53.1229,   116.18,          0,     0.00,          0,     0.00,          0,     0.00,    53.1229,   116.18
Line.S_1001822-DA1,    7.18105,   -63.74,          0,     0.00,          0,     0.00,          0,     0.00,    7.18105,   -63.74,    7.18106,   116.26,          0,     0.00,          0,     0.00,          0,     0.00,    7.18106,   116.26
Line.S_1001822-DB1,    7.61785,   176.39,          0,     0.00,          0,     0.00,          0,     0.00,    7.61785,   176.39,    7.61786,    -3.61,          0,     0.00,          0,     0.00,          0,     0.00,    7.61786,    -3.61
Line.S_1001822-DC1,    7.91662,    56.50,          0,     0.00,          0,     0.00,          0,     0.00,    7.91662,    56.50,    7.91663,  -123.50,          0,     0.00,          0,     0.00,          0,     0.00,    7.91663,  -123.50
Line.S_1000042-DA1,    20.5224,   -64.10,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   115.90
Line.S_1000042-DA2,    20.5224,   -64.10,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   115.90
Line.S_1000042-DA3,    20.5224,   -64.10,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   115.90
Line.S_1000042-DA4,    20.5224,   -64.10,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   115.90
Line.S_1000042-DA5,    20.5224,   -64.10,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   115.90
Line.S_1000042-DA6,    20.5224,   -64.10,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   115.90
Line.S_1000042-DA7,    20.5224,   -64.10,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,    20.5224,   115.90
Line.S_1000077-DA1,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000077-DA2,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000077-DA3,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000077-DA4,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000077-DA5,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000077-DA6,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000474-DA1,    14.3662,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   115.89
Line.S_1000474-DA2,    14.3662,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   115.89
Line.S_1000474-DA3,    14.3662,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   115.89
Line.S_1000474-DA4,    14.3662,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   115.89
Line.S_1000474-DA5,    14.3662,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    14.3662,   115.89
Line.S_1000043-DA1,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000043-DA2,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000043-DA3,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000043-DA4,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000043-DA5,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1000043-DA6,    11.9724,   -64.13,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,    11.9724,   115.87
Line.S_1001567-DA1,    50.3703,   -94.26,    50.3748,   145.80,    50.3845,    25.67,          0,     0.00,  0.0904419,   -86.82,    50.3704,    85.74,    50.3748,   -34.20,    50.3845,  -154.33,          0,     0.00,  0.0904419,    93.18
Line.S_1001567-DA2,    50.3703,   -94.26,    50.3748,   145.80,    50.3845,    25.67,          0,     0.00,  0.0904419,   -86.82,    50.3704,    85.74,    50.3748,   -34.20,    50.3845,  -154.33,          0,     0.00,  0.0904419,    93.18
Line.S_1001567-DA3,    50.3703,   -94.26,    50.3748,   145.80,    50.3845,    25.67,          0,     0.00,  0.0904419,   -86.82,    50.3704,    85.74,    50.3748,   -34.20,    50.3845,  -154.33,          0,     0.00,  0.0904419,    93.18
Line.S_1000233-DB1,    56.2841,   176.10,          0,     0.00,          0,     0.00,          0,     0.00,    56.2841,   176.10,    56.2841,    -3.90,          0,     0.00,          0,     0.00,          0,     0.00,    56.2841,    -3.90
Line.S_1000569-DA1,     100.56,   -94.22,    100.585,   145.80,    100.601,    25.61,          0,     0.00,    0.29733,   -67.12,     100.56,    85.78,    100.585,   -34.20,    100.601,  -154.39,          0,     0.00,    0.29733,   112.88
Line.S_1000569-DA2,     100.56,   -94.22,    100.585,   145.80,    100.601,    25.61,          0,     0.00,    0.29733,   -67.12,     100.56,    85.78,    100.585,   -34.20,    100.601,  -154.39,          0,     0.00,    0.29733,   112.88
Line.S_1000569-DA3,     100.56,   -94.22,    100.585,   145.80,    100.601,    25.61,          0,     0.00,    0.29733,   -67.12,     100.56,    85.78,    100.585,   -34.20,    100.601,  -154.39,          0,     0.00,    0.29733,   112.88
Line.S_1000746-DA1,    100.556,   -94.21,     100.58,   145.82,    100.597,    25.62,          0,     0.00,   0.294562,   -67.49,    100.556,    85.79,     100.58,   -34.18,    100.597,  -154.38,          0,     0.00,   0.294562,   112.51
Line.S_1000746-DA2,    100.556,   -94.21,     100.58,   145.82,    100.597,    25.62,          0,     0.00,   0.294562,   -67.49,    100.556,    85.79,     100.58,   -34.18,    100.597,  -154.38,          0,     0.00,   0.294562,   112.51
Line.S_1000746-DA3,    100.556,   -94.21,     100.58,   145.82,    100.597,    25.62,          0,     0.00,   0.294562,   -67.49,    100.556,    85.79,     100.58,   -34.18,    100.597,  -154.38,          0,     0.00,   0.294562,   112.51
Line.S_1000608-DA1,    13.4512,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   115.66
Line.S_1000608-DA2,    13.4512,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   115.66
Line.S_1000608-DA3,    13.4512,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   115.66
Line.S_1000608-DA4,    13.4512,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   115.66
Line.S_1000608-DA5,    13.4512,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   115.66
Line.S_1000608-DA6,    13.4512,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   115.66
Line.S_1000608-DA7,    13.4512,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   115.66
Line.S_1000608-DA8,    13.4512,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    13.4512,   115.66
Line.S_1000609-DA1,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA2,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA3,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA4,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA5,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA6,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA7,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA8,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA9,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA10,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000609-DA11,    6.52173,   -64.39,          0,     0.00,          0,     0.00,          0,     0.00,    6.52173,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,    6.52174,   115.61
Line.S_1000610-DA1,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
