Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.S_1000610-DA2,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA3,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA4,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA5,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA6,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA7,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA8,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA9,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA10,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000610-DA11,    13.0426,   -64.37,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,    13.0426,   115.63
Line.S_1000611-DA1,    14.3459,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   115.66
Line.S_1000611-DA2,    14.3459,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   115.66
Line.S_1000611-DA3,    14.3459,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   115.66
Line.S_1000611-DA4,    14.3459,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   115.66
Line.S_1000611-DA5,    14.3459,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    14.3459,   115.66
Line.S_1000612-DA1,    17.9321,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   115.66
Line.S_1000612-DA2,    17.9321,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   115.66
Line.S_1000612-DA3,    17.9321,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   115.66
Line.S_1000612-DA4,    17.9321,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   115.66
Line.S_1000612-DA5,    17.9321,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   115.66
Line.S_1000612-DA6,    17.9321,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   115.66
Line.S_1000612-DA7,    17.9321,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   115.66
Line.S_1000612-DA8,    17.9321,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    17.9321,   115.66
Line.S_1000598-DC1,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000598-DC2,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000598-DC3,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000598-DC4,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000598-DC5,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000598-DC6,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000598-DC7,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000598-DC8,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000598-DC9,    13.1789,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,    13.1789,  -124.01
Line.S_1000599-DC1,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC2,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC3,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC4,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC5,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC6,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC7,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC8,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC9,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC10,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000599-DC11,    10.7831,    55.98,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,    10.7831,  -124.02
Line.S_1000600-DC1,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000600-DC2,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000600-DC3,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000600-DC4,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000600-DC5,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000600-DC6,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000600-DC7,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000600-DC8,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000600-DC9,    8.78548,    55.95,          0,     0.00,          0,     0.00,          0,     0.00,    8.78548,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,    8.78549,  -124.05
Line.S_1000602-DC1,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000602-DC2,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000602-DC3,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000602-DC4,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000602-DC5,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000602-DC6,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000602-DC7,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000602-DC8,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000601-DC1,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000601-DC2,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000601-DC3,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000601-DC4,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000601-DC5,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000601-DC6,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000601-DC7,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000601-DC8,    9.88348,    55.96,          0,     0.00,          0,     0.00,          0,     0.00,    9.88348,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,    9.88349,  -124.04
Line.S_1000603-DB1,    16.3101,   175.85,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,    -4.15
Line.S_1000603-DB2,    16.3101,   175.85,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,    -4.15
Line.S_1000603-DB3,    16.3101,   175.85,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,    -4.15
Line.S_1000603-DB4,    16.3101,   175.85,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,    -4.15
Line.S_1000603-DB5,    16.3101,   175.85,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,    -4.15
Line.S_1000603-DB6,    16.3101,   175.85,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,    -4.15
Line.S_1000603-DB7,    16.3101,   175.85,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,    16.3101,    -4.15
Line.S_1000604-DB1,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB2,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB3,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB4,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB5,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB6,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB7,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB8,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB9,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB10,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB11,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB12,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB13,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB14,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000604-DB15,    7.61238,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    7.61238,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    7.61239,    -4.20
Line.S_1000605-DB1,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB2,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB3,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB4,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB5,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB6,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB7,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB8,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB9,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB10,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000605-DB11,    13.8381,   175.81,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,    13.8381,    -4.19
Line.S_1000606-DB1,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB2,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB3,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB4,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB5,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB6,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB7,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB8,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB9,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB10,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB11,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000606-DB12,    9.51502,   175.82,          0,     0.00,          0,     0.00,          0,     0.00,    9.51502,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,    9.51503,    -4.18
Line.S_1000607-DB1,    9.51394,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    9.51394,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    9.51395,    -4.20
Line.S_1000607-DB2,    9.51394,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    9.51394,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    9.51395,    -4.20
Line.S_1000607-DB3,    9.51394,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    9.51394,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    9.51395,    -4.20
Line.S_1000607-DB4,    9.51394,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    9.51394,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    9.51395,    -4.20
Line.S_1000607-DB5,    9.51394,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    9.51394,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    9.51395,    -4.20
Line.S_1000607-DB6,    9.51394,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    9.51394,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    9.51395,    -4.20
Line.S_1000607-DB7,    9.51394,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    9.51394,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    9.51395,    -4.20
Line.S_1000607-DB8,    9.51394,   175.80,          0,     0.00,          0,     0.00,          0,     0.00,    9.51394,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,    9.51395,    -4.20
Line.S_1001933-DA1,      334.3,   -93.34,    334.429,   146.65,    334.492,    26.35,          0,     0.00,    1.64972,   -58.77,      334.3,    86.66,    334.429,   -33.35,    334.492,  -153.65,          0,     0.00,    1.64972,   121.23
Line.S_1001933-DA2,      334.3,   -93.34,    334.429,   146.65,    334.492,    26.35,          0,     0.00,    1.64972,   -58.77,      334.3,    86.66,    334.429,   -33.35,    334.492,  -153.65,          0,     0.00,    1.64972,   121.23
Line.S_1001933-DA3,      334.3,   -93.34,    334.429,   146.65,    334.492,    26.35,          0,     0.00,    1.64972,   -58.77,      334.3,    86.66,    334.429,   -33.35,    334.492,  -153.65,          0,     0.00,    1.64972,   121.23
Line.S_1000198-DA1,    14.3481,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    14.3481,   -64.18,    14.3481,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    14.3481,   115.82
Line.S_1000548-DA1,    71.6807,   -64.06,          0,     0.00,          0,     0.00,          0,     0.00,    71.6807,   -64.06,    71.6807,   115.94,          0,     0.00,          0,     0.00,          0,     0.00,    71.6807,   115.94
Line.S_1000069-DA1,    50.3147,   -94.46,    50.3255,   145.58,    50.3331,    25.40,          0,     0.00,   0.131498,   -71.67,    50.3148,    85.54,    50.3255,   -34.42,    50.3331,  -154.60,          0,     0.00,   0.131498,   108.33
Line.S_1000069-DA2,    50.3147,   -94.46,    50.3255,   145.58,    50.3331,    25.40,          0,     0.00,   0.131498,   -71.67,    50.3148,    85.54,    50.3255,   -34.42,    50.3331,  -154.60,          0,     0.00,   0.131498,   108.33
Line.S_1000069-DA3,    50.3147,   -94.46,    50.3255,   145.58,    50.3331,    25.40,          0,     0.00,   0.131498,   -71.67,    50.3148,    85.54,    50.3255,   -34.42,    50.3331,  -154.60,          0,     0.00,   0.131498,   108.33
Line.S_1000069-DA4,    50.3147,   -94.46,    50.3255,   145.58,    50.3331,    25.40,          0,     0.00,   0.131498,   -71.67,    50.3148,    85.54,    50.3255,   -34.42,    50.3331,  -154.60,          0,     0.00,   0.131498,   108.33
Line.S_1000069-DA5,    50.3147,   -94.46,    50.3255,   145.58,    50.3331,    25.40,          0,     0.00,   0.131498,   -71.67,    50.3148,    85.54,    50.3255,   -34.42,    50.3331,  -154.60,          0,     0.00,   0.131498,   108.33
Line.S_1000069-DA6,    50.3147,   -94.46,    50.3255,   145.58,    50.3331,    25.40,          0,     0.00,   0.131498,   -71.67,    50.3148,    85.54,    50.3255,   -34.42,    50.3331,  -154.60,          0,     0.00,   0.131498,   108.33
Line.S_1000531-DA1,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA2,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA3,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA4,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA5,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA6,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA7,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA8,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA9,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA10,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000531-DA11,    9.78563,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,    9.78563,   -64.29,    9.78564,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78564,   115.71
Line.S_1000533-DA1,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA2,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA3,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA4,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA5,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA6,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA7,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA8,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA9,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA10,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000533-DA11,     9.7856,   -64.29,          0,     0.00,          0,     0.00,          0,     0.00,     9.7856,   -64.29,    9.78561,   115.71,          0,     0.00,          0,     0.00,          0,     0.00,    9.78561,   115.71
Line.S_1000532-DA1,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA2,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA3,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA4,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA5,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA6,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA7,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA8,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA9,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA10,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000532-DA11,    13.0459,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.31,    13.0459,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   115.69
Line.S_1000582-DA1,    10.2504,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   -64.31,    10.2504,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   115.69
Line.S_1000582-DA2,    10.2504,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   -64.31,    10.2504,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   115.69
Line.S_1000582-DA3,    10.2504,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   -64.31,    10.2504,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   115.69
Line.S_1000582-DA4,    10.2504,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   -64.31,    10.2504,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   115.69
Line.S_1000582-DA5,    10.2504,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   -64.31,    10.2504,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   115.69
Line.S_1000582-DA6,    10.2504,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   -64.31,    10.2504,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   115.69
Line.S_1000582-DA7,    10.2504,   -64.31,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   -64.31,    10.2504,   115.69,          0,     0.00,          0,     0.00,          0,     0.00,    10.2504,   115.69
Line.S_1000581-DA1,    8.96925,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    8.96925,   -64.35,    8.96926,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,    8.96926,   115.65
Line.S_1000581-DA2,    8.96925,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    8.96925,   -64.35,    8.96926,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,    8.96926,   115.65
Line.S_1000581-DA3,    8.96925,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    8.96925,   -64.35,    8.96926,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,    8.96926,   115.65
Line.S_1000581-DA4,    8.96925,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    8.96925,   -64.35,    8.96926,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,    8.96926,   115.65
Line.S_1000581-DA5,    8.96925,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    8.96925,   -64.35,    8.96926,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,    8.96926,   115.65
Line.S_1000581-DA6,    8.96925,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    8.96925,   -64.35,    8.96926,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,    8.96926,   115.65
Line.S_1000581-DA7,    8.96925,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    8.96925,   -64.35,    8.96926,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,    8.96926,   115.65
Line.S_1000581-DA8,    8.96925,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    8.96925,   -64.35,    8.96926,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,    8.96926,   115.65
Line.S_1000537-DA1,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA2,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA3,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA4,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA5,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA6,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA7,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA8,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA9,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA10,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA11,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA12,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000537-DA13,     8.2803,   -64.34,          0,     0.00,          0,     0.00,          0,     0.00,     8.2803,   -64.34,    8.28031,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,    8.28031,   115.66
Line.S_1000536-DA1,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA2,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA3,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA4,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA5,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA6,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA7,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
