Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.S_1000536-DA8,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA9,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA10,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000536-DA11,    13.0459,   -64.35,          0,     0.00,          0,     0.00,          0,     0.00,    13.0459,   -64.35,     13.046,   115.65,          0,     0.00,          0,     0.00,          0,     0.00,     13.046,   115.65
Line.S_1000534-DC1,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC2,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC3,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC4,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC5,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC6,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC7,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC8,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC9,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC10,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000534-DC11,    3.59491,    56.12,          0,     0.00,          0,     0.00,          0,     0.00,    3.59491,    56.12,    3.59492,  -123.88,          0,     0.00,          0,     0.00,          0,     0.00,    3.59492,  -123.88
Line.S_1000535-DC1,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC2,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC3,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC4,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC5,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC6,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC7,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC8,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC9,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC10,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000535-DC11,     14.378,    56.02,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,    56.02,     14.378,  -123.98,          0,     0.00,          0,     0.00,          0,     0.00,     14.378,  -123.98
Line.S_1000586-DC1,    19.7664,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,    19.7664,    56.09,    19.7664,  -123.91,          0,     0.00,          0,     0.00,          0,     0.00,    19.7664,  -123.91
Line.S_1000586-DC2,    19.7664,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,    19.7664,    56.09,    19.7664,  -123.91,          0,     0.00,          0,     0.00,          0,     0.00,    19.7664,  -123.91
Line.S_1000586-DC3,    19.7664,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,    19.7664,    56.09,    19.7664,  -123.91,          0,     0.00,          0,     0.00,          0,     0.00,    19.7664,  -123.91
Line.S_1000586-DC4,    19.7664,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,    19.7664,    56.09,    19.7664,  -123.91,          0,     0.00,          0,     0.00,          0,     0.00,    19.7664,  -123.91
Line.S_1000589-DC1,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC2,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC3,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC4,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC5,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC6,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC7,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC8,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC9,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000589-DC10,    15.8153,    56.07,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,    56.07,    15.8153,  -123.93,          0,     0.00,          0,     0.00,          0,     0.00,    15.8153,  -123.93
Line.S_1000587-DC1,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC2,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC3,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC4,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC5,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC6,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC7,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC8,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC9,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC10,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000587-DC11,    10.7847,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,    56.08,    10.7847,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    10.7847,  -123.92
Line.S_1000588-DC1,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC2,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC3,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC4,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC5,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC6,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC7,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC8,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC9,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000588-DC10,     11.863,    56.09,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,    56.09,     11.863,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,     11.863,  -123.92
Line.S_1000585-DC1,     13.179,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,    56.05,     13.179,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,  -123.95
Line.S_1000585-DC2,     13.179,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,    56.05,     13.179,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,  -123.95
Line.S_1000585-DC3,     13.179,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,    56.05,     13.179,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,  -123.95
Line.S_1000585-DC4,     13.179,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,    56.05,     13.179,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,  -123.95
Line.S_1000585-DC5,     13.179,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,    56.05,     13.179,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,  -123.95
Line.S_1000585-DC6,     13.179,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,    56.05,     13.179,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,     13.179,  -123.95
Line.S_1000584-DC1,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC2,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC3,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC4,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC5,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC6,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC7,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC8,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC9,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC10,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC11,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC12,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000584-DC13,     12.166,    56.01,          0,     0.00,          0,     0.00,          0,     0.00,     12.166,    56.01,    12.1661,  -123.99,          0,     0.00,          0,     0.00,          0,     0.00,    12.1661,  -123.99
Line.S_1000583-DC1,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC2,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC3,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC4,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC5,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC6,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC7,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC8,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC9,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000583-DC10,    11.8629,    56.05,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,    56.05,    11.8629,  -123.95,          0,     0.00,          0,     0.00,          0,     0.00,    11.8629,  -123.95
Line.S_1000016-DB1,    9.51651,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    9.51651,   175.99,    9.51652,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    9.51652,    -4.01
Line.S_1000016-DB2,    9.51651,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    9.51651,   175.99,    9.51652,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    9.51652,    -4.01
Line.S_1000016-DB3,    9.51651,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    9.51651,   175.99,    9.51652,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    9.51652,    -4.01
Line.S_1000016-DB4,    9.51651,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    9.51651,   175.99,    9.51652,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    9.51652,    -4.01
Line.S_1000015-DA1,    14.3494,   -64.26,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   -64.26,    14.3494,   115.74,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   115.74
Line.S_1000015-DA2,    14.3494,   -64.26,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   -64.26,    14.3494,   115.74,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   115.74
Line.S_1000015-DA3,    14.3494,   -64.26,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   -64.26,    14.3494,   115.74,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   115.74
Line.S_1000015-DA4,    14.3494,   -64.26,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   -64.26,    14.3494,   115.74,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   115.74
Line.S_1000015-DA5,    14.3494,   -64.26,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   -64.26,    14.3494,   115.74,          0,     0.00,          0,     0.00,          0,     0.00,    14.3494,   115.74
Line.S_1000764-DA1,    167.422,   -93.93,     167.47,   146.09,      167.5,    25.86,          0,     0.00,   0.597044,   -63.53,    167.422,    86.07,     167.47,   -33.91,      167.5,  -154.14,          0,     0.00,   0.597044,   116.47
Line.S_1000764-DA2,    167.422,   -93.93,     167.47,   146.09,      167.5,    25.86,          0,     0.00,   0.597044,   -63.53,    167.422,    86.07,     167.47,   -33.91,      167.5,  -154.14,          0,     0.00,   0.597044,   116.47
Line.S_1000764-DA3,    167.422,   -93.93,     167.47,   146.09,      167.5,    25.86,          0,     0.00,   0.597044,   -63.53,    167.422,    86.07,     167.47,   -33.91,      167.5,  -154.14,          0,     0.00,   0.597044,   116.47
Line.S_1000764-DA4,    167.422,   -93.93,     167.47,   146.09,      167.5,    25.86,          0,     0.00,   0.597044,   -63.53,    167.422,    86.07,     167.47,   -33.91,      167.5,  -154.14,          0,     0.00,   0.597044,   116.47
Line.S_1000764-DA5,    167.422,   -93.93,     167.47,   146.09,      167.5,    25.86,          0,     0.00,   0.597044,   -63.53,    167.422,    86.07,     167.47,   -33.91,      167.5,  -154.14,          0,     0.00,   0.597044,   116.47
Line.S_1000764-DA6,    167.422,   -93.93,     167.47,   146.09,      167.5,    25.86,          0,     0.00,   0.597044,   -63.53,    167.422,    86.07,     167.47,   -33.91,      167.5,  -154.14,          0,     0.00,   0.597044,   116.47
Line.S_1000199-DA1,    21.5174,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    21.5174,   -64.17,    21.5174,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    21.5174,   115.83
Line.S_1000199-DB1,    22.8303,   176.02,          0,     0.00,          0,     0.00,          0,     0.00,    22.8303,   176.02,    22.8304,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,    22.8304,    -3.98
Line.S_1000199-DC1,    23.7144,    56.21,          0,     0.00,          0,     0.00,          0,     0.00,    23.7144,    56.21,    23.7144,  -123.79,          0,     0.00,          0,     0.00,          0,     0.00,    23.7144,  -123.79
Line.S_1000567-DA1,    100.543,   -94.16,    100.568,   145.87,    100.585,    25.67,          0,     0.00,   0.305295,   -67.06,    100.544,    85.84,    100.568,   -34.13,    100.585,  -154.33,          0,     0.00,   0.305295,   112.94
Line.S_1000567-DA2,    100.543,   -94.16,    100.568,   145.87,    100.585,    25.67,          0,     0.00,   0.305295,   -67.06,    100.544,    85.84,    100.568,   -34.13,    100.585,  -154.33,          0,     0.00,   0.305295,   112.94
Line.S_1000567-DA3,    100.543,   -94.16,    100.568,   145.87,    100.585,    25.67,          0,     0.00,   0.305295,   -67.06,    100.544,    85.84,    100.568,   -34.13,    100.585,  -154.33,          0,     0.00,   0.305295,   112.94
Line.S_1001665-DA1,    334.221,   -93.32,    334.346,   146.68,    334.407,    26.38,          0,     0.00,     1.6394,   -58.79,    334.221,    86.68,    334.346,   -33.32,    334.407,  -153.62,          0,     0.00,     1.6394,   121.21
Line.S_1001665-DA2,    334.221,   -93.32,    334.346,   146.68,    334.407,    26.38,          0,     0.00,     1.6394,   -58.79,    334.221,    86.68,    334.346,   -33.32,    334.407,  -153.62,          0,     0.00,     1.6394,   121.21
Line.S_1001665-DA3,    334.221,   -93.32,    334.346,   146.68,    334.407,    26.38,          0,     0.00,     1.6394,   -58.79,    334.221,    86.68,    334.346,   -33.32,    334.407,  -153.62,          0,     0.00,     1.6394,   121.21
Line.S_1001577-DA1,    666.807,   -92.09,    667.096,   147.89,    667.198,    27.47,          0,     0.00,    4.74996,   -57.49,    666.807,    87.91,    667.096,   -32.11,    667.198,  -152.53,          0,     0.00,    4.74996,   122.51
Line.S_1001577-DA2,    666.807,   -92.09,    667.096,   147.89,    667.198,    27.47,          0,     0.00,    4.74996,   -57.49,    666.807,    87.91,    667.096,   -32.11,    667.198,  -152.53,          0,     0.00,    4.74996,   122.51
Line.S_1001577-DA3,    666.807,   -92.09,    667.096,   147.89,    667.198,    27.47,          0,     0.00,    4.74996,   -57.49,    666.807,    87.91,    667.096,   -32.11,    667.198,  -152.53,          0,     0.00,    4.74996,   122.51
Line.S_1002055-DA1,    35.8589,   -64.19,          0,     0.00,          0,     0.00,          0,     0.00,    35.8589,   -64.19,    35.8589,   115.81,          0,     0.00,          0,     0.00,          0,     0.00,    35.8589,   115.81
Line.S_1002055-DB1,    38.0448,   176.00,          0,     0.00,          0,     0.00,          0,     0.00,    38.0448,   176.00,    38.0448,    -4.00,          0,     0.00,          0,     0.00,          0,     0.00,    38.0448,    -4.00
Line.S_1002055-DC1,    39.5193,    56.17,          0,     0.00,          0,     0.00,          0,     0.00,    39.5193,    56.17,    39.5193,  -123.83,          0,     0.00,          0,     0.00,          0,     0.00,    39.5193,  -123.83
Line.S_1000538-DA1,    21.5174,   -64.20,          0,     0.00,          0,     0.00,          0,     0.00,    21.5174,   -64.20,    21.5174,   115.80,          0,     0.00,          0,     0.00,          0,     0.00,    21.5174,   115.80
Line.S_1000538-DB1,    22.8288,   176.00,          0,     0.00,          0,     0.00,          0,     0.00,    22.8288,   176.00,    22.8288,    -4.00,          0,     0.00,          0,     0.00,          0,     0.00,    22.8288,    -4.00
Line.S_1000538-DC1,    23.7139,    56.17,          0,     0.00,          0,     0.00,          0,     0.00,    23.7139,    56.17,    23.7139,  -123.83,          0,     0.00,          0,     0.00,          0,     0.00,    23.7139,  -123.83
Line.S_1000087-DA1,    21.5169,   -64.19,          0,     0.00,          0,     0.00,          0,     0.00,    21.5169,   -64.19,    21.5169,   115.81,          0,     0.00,          0,     0.00,          0,     0.00,    21.5169,   115.81
Line.S_1000087-DB1,    22.8279,   176.01,          0,     0.00,          0,     0.00,          0,     0.00,    22.8279,   176.01,    22.8279,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,    22.8279,    -3.99
Line.S_1000087-DC1,    23.7132,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    23.7132,    56.18,    23.7132,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    23.7132,  -123.82
Line.S_1000070-DB1,    30.4366,   175.87,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,   175.87,    30.4366,    -4.13,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,    -4.13
Line.S_1000070-DB2,    30.4366,   175.87,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,   175.87,    30.4366,    -4.13,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,    -4.13
Line.S_1000070-DB3,    30.4366,   175.87,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,   175.87,    30.4366,    -4.13,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,    -4.13
Line.S_1000070-DB4,    30.4366,   175.87,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,   175.87,    30.4366,    -4.13,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,    -4.13
Line.S_1000070-DB5,    30.4366,   175.87,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,   175.87,    30.4366,    -4.13,          0,     0.00,          0,     0.00,          0,     0.00,    30.4366,    -4.13
Line.S_1000071-DA1,    21.5164,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    21.5164,   -64.18,    21.5164,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    21.5164,   115.82
Line.S_1000071-DB1,    22.8271,   176.02,          0,     0.00,          0,     0.00,          0,     0.00,    22.8271,   176.02,    22.8271,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,    22.8271,    -3.98
Line.S_1000071-DC1,    23.7127,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    23.7127,    56.18,    23.7127,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    23.7127,  -123.82
Line.S_1000119-DB1,    7.61047,   175.93,          0,     0.00,          0,     0.00,          0,     0.00,    7.61047,   175.93,    7.61048,    -4.07,          0,     0.00,          0,     0.00,          0,     0.00,    7.61048,    -4.07
Line.S_1000119-DB2,    7.61047,   175.93,          0,     0.00,          0,     0.00,          0,     0.00,    7.61047,   175.93,    7.61048,    -4.07,          0,     0.00,          0,     0.00,          0,     0.00,    7.61048,    -4.07
Line.S_1002001-DA1,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA2,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA3,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA4,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA5,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA6,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA7,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA8,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA9,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA10,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA11,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA12,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA13,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA14,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA15,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA16,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA17,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1002001-DA18,    8.38751,   -94.53,    8.38899,   145.51,     8.3899,    25.36,          0,     0.00,  0.0177683,   -73.75,    8.38754,    85.47,    8.38902,   -34.50,    8.38994,  -154.64,          0,     0.00,  0.0177683,   106.25
Line.S_1000330-DC1,      15.81,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,  -124.01
Line.S_1000330-DC2,      15.81,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,  -124.01
Line.S_1000330-DC3,      15.81,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,  -124.01
Line.S_1000330-DC4,      15.81,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,  -124.01
Line.S_1000330-DC5,      15.81,    55.99,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,      15.81,  -124.01
Line.S_1000277-DC1,    39.5116,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    39.5116,    56.23,    39.5116,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    39.5116,  -123.77
Line.S_1001523-DA1,    8.96655,   -64.28,          0,     0.00,          0,     0.00,          0,     0.00,    8.96655,   -64.28,    8.96656,   115.72,          0,     0.00,          0,     0.00,          0,     0.00,    8.96656,   115.72
Line.S_1001523-DA2,    8.96655,   -64.28,          0,     0.00,          0,     0.00,          0,     0.00,    8.96655,   -64.28,    8.96656,   115.72,          0,     0.00,          0,     0.00,          0,     0.00,    8.96656,   115.72
Line.S_1001523-DA3,    8.96655,   -64.28,          0,     0.00,          0,     0.00,          0,     0.00,    8.96655,   -64.28,    8.96656,   115.72,          0,     0.00,          0,     0.00,          0,     0.00,    8.96656,   115.72
Line.S_1001523-DA4,    8.96655,   -64.28,          0,     0.00,          0,     0.00,          0,     0.00,    8.96655,   -64.28,    8.96656,   115.72,          0,     0.00,          0,     0.00,          0,     0.00,    8.96656,   115.72
Line.S_1001523-DB1,    9.51288,   175.92,          0,     0.00,          0,     0.00,          0,     0.00,    9.51288,   175.92,    9.51289,    -4.08,          0,     0.00,          0,     0.00,          0,     0.00,    9.51289,    -4.08
Line.S_1001523-DB2,    9.51288,   175.92,          0,     0.00,          0,     0.00,          0,     0.00,    9.51288,   175.92,    9.51289,    -4.08,          0,     0.00,          0,     0.00,          0,     0.00,    9.51289,    -4.08
Line.S_1001523-DB3,    9.51288,   175.92,          0,     0.00,          0,     0.00,          0,     0.00,    9.51288,   175.92,    9.51289,    -4.08,          0,     0.00,          0,     0.00,          0,     0.00,    9.51289,    -4.08
Line.S_1001523-DB4,    9.51288,   175.92,          0,     0.00,          0,     0.00,          0,     0.00,    9.51288,   175.92,    9.51289,    -4.08,          0,     0.00,          0,     0.00,          0,     0.00,    9.51289,    -4.08
Line.S_1001523-DC1,     9.8816,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,     9.8816,    56.08,    9.88161,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    9.88161,  -123.92
Line.S_1001523-DC2,     9.8816,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,     9.8816,    56.08,    9.88161,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    9.88161,  -123.92
Line.S_1001523-DC3,     9.8816,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,     9.8816,    56.08,    9.88161,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    9.88161,  -123.92
Line.S_1001523-DC4,     9.8816,    56.08,          0,     0.00,          0,     0.00,          0,     0.00,     9.8816,    56.08,    9.88161,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,    9.88161,  -123.92
Line.S_1001522-DA1,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA2,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA3,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA4,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA5,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA6,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA7,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA8,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA9,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA10,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA11,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA12,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA13,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA14,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA15,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA16,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA17,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA18,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA19,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA20,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA21,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA22,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA23,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001522-DA24,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,          0,     0.00,  0.0274309,   -70.98,    12.5808,    85.44,    12.5832,   -34.53,    12.5845,  -154.68,          0,     0.00,  0.0274309,   109.02
Line.S_1001524-DA1,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA2,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA3,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA4,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
