Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.S_1001524-DA5,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA6,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA7,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA8,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA9,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA10,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA11,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001524-DA12,     12.579,   -94.47,    12.5814,   145.56,    12.5826,    25.41,          0,     0.00,  0.0274375,   -70.96,     12.579,    85.53,    12.5814,   -34.44,    12.5827,  -154.59,          0,     0.00,  0.0274375,   109.04
Line.S_1001525-DA1,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA2,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA3,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA4,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA5,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA6,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA7,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA8,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA9,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA10,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA11,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA12,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA13,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA14,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA15,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA16,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA17,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA18,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA19,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA20,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA21,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA22,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA23,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001525-DA24,    6.28994,   -94.50,    6.29109,   145.53,    6.29171,    25.39,          0,     0.00,  0.0133737,   -71.89,    6.28997,    85.50,    6.29113,   -34.47,    6.29174,  -154.61,          0,     0.00,  0.0133737,   108.11
Line.S_1001214-DB1,    25.3723,   176.02,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,    -3.98
Line.S_1001214-DB2,    25.3723,   176.02,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,    -3.98
Line.S_1001214-DB3,    25.3723,   176.02,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,    -3.98
Line.S_1001214-DB4,    25.3723,   176.02,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,    -3.98
Line.S_1001214-DB5,    25.3723,   176.02,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,    -3.98
Line.S_1001214-DB6,    25.3723,   176.02,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,    25.3723,    -3.98
Line.S_1001216-DB1,    25.3725,   176.01,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,    -3.99
Line.S_1001216-DB2,    25.3725,   176.01,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,    -3.99
Line.S_1001216-DB3,    25.3725,   176.01,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,    -3.99
Line.S_1001216-DB4,    25.3725,   176.01,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,    -3.99
Line.S_1001216-DB5,    25.3725,   176.01,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,    -3.99
Line.S_1001216-DB6,    25.3725,   176.01,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,    25.3725,    -3.99
Line.S_1001217-DA1,    17.9367,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   115.82
Line.S_1001217-DA2,    17.9367,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   115.82
Line.S_1001217-DA3,    17.9367,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   115.82
Line.S_1001217-DA4,    17.9367,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   115.82
Line.S_1001217-DA5,    17.9367,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   115.82
Line.S_1001217-DA6,    17.9367,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   115.82
Line.S_1001217-DA7,    17.9367,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   115.82
Line.S_1001217-DA8,    17.9367,   -64.18,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,    17.9367,   115.82
Line.S_1001218-DA1,    23.9131,   -64.14,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   115.86
Line.S_1001218-DA2,    23.9131,   -64.14,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   115.86
Line.S_1001218-DA3,    23.9131,   -64.14,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   115.86
Line.S_1001218-DA4,    23.9131,   -64.14,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   115.86
Line.S_1001218-DA5,    23.9131,   -64.14,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   115.86
Line.S_1001218-DA6,    23.9131,   -64.14,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,    23.9131,   115.86
Line.S_1001220-DA1,    28.6934,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   115.89
Line.S_1001220-DA2,    28.6934,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   115.89
Line.S_1001220-DA3,    28.6934,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   115.89
Line.S_1001220-DA4,    28.6934,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   115.89
Line.S_1001220-DA5,    28.6934,   -64.11,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,    28.6934,   115.89
Line.S_1001213-DB1,    14.2755,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,   175.99,    14.2755,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,    -4.01
Line.S_1001213-DB2,    14.2755,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,   175.99,    14.2755,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,    -4.01
Line.S_1001213-DB3,    14.2755,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,   175.99,    14.2755,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,    -4.01
Line.S_1001213-DB4,    14.2755,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,   175.99,    14.2755,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,    -4.01
Line.S_1001213-DB5,    14.2755,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,   175.99,    14.2755,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,    -4.01
Line.S_1001213-DB6,    14.2755,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,   175.99,    14.2755,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,    -4.01
Line.S_1001213-DB7,    14.2755,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,   175.99,    14.2755,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,    -4.01
Line.S_1001213-DB8,    14.2755,   175.99,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,   175.99,    14.2755,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,    14.2755,    -4.01
Line.S_1001227-DC1,    31.6244,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,  -123.77
Line.S_1001227-DC2,    31.6244,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,  -123.77
Line.S_1001227-DC3,    31.6244,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,  -123.77
Line.S_1001227-DC4,    31.6244,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,  -123.77
Line.S_1001227-DC5,    31.6244,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6244,  -123.77
Line.S_1001226-DC1,    39.5258,    56.28,          0,     0.00,          0,     0.00,          0,     0.00,    39.5258,    56.28,    39.5258,  -123.72,          0,     0.00,          0,     0.00,          0,     0.00,    39.5258,  -123.72
Line.S_1001226-DC2,    39.5258,    56.28,          0,     0.00,          0,     0.00,          0,     0.00,    39.5258,    56.28,    39.5258,  -123.72,          0,     0.00,          0,     0.00,          0,     0.00,    39.5258,  -123.72
Line.S_1001226-DC3,    39.5258,    56.28,          0,     0.00,          0,     0.00,          0,     0.00,    39.5258,    56.28,    39.5258,  -123.72,          0,     0.00,          0,     0.00,          0,     0.00,    39.5258,  -123.72
Line.S_1001226-DC4,    39.5258,    56.28,          0,     0.00,          0,     0.00,          0,     0.00,    39.5258,    56.28,    39.5258,  -123.72,          0,     0.00,          0,     0.00,          0,     0.00,    39.5258,  -123.72
Line.S_1001225-DC1,    31.6246,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,  -123.77
Line.S_1001225-DC2,    31.6246,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,  -123.77
Line.S_1001225-DC3,    31.6246,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,  -123.77
Line.S_1001225-DC4,    31.6246,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,  -123.77
Line.S_1001225-DC5,    31.6246,    56.23,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,    31.6246,  -123.77
Line.S_1001223-DA1,    35.8629,   -64.07,          0,     0.00,          0,     0.00,          0,     0.00,    35.8629,   -64.07,    35.8629,   115.93,          0,     0.00,          0,     0.00,          0,     0.00,    35.8629,   115.93
Line.S_1001223-DA2,    35.8629,   -64.07,          0,     0.00,          0,     0.00,          0,     0.00,    35.8629,   -64.07,    35.8629,   115.93,          0,     0.00,          0,     0.00,          0,     0.00,    35.8629,   115.93
Line.S_1001223-DA3,    35.8629,   -64.07,          0,     0.00,          0,     0.00,          0,     0.00,    35.8629,   -64.07,    35.8629,   115.93,          0,     0.00,          0,     0.00,          0,     0.00,    35.8629,   115.93
Line.S_1001223-DA4,    35.8629,   -64.07,          0,     0.00,          0,     0.00,          0,     0.00,    35.8629,   -64.07,    35.8629,   115.93,          0,     0.00,          0,     0.00,          0,     0.00,    35.8629,   115.93
Line.S_1001222-DA1,    17.9365,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   115.83
Line.S_1001222-DA2,    17.9365,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   115.83
Line.S_1001222-DA3,    17.9365,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   115.83
Line.S_1001222-DA4,    17.9365,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   115.83
Line.S_1001222-DA5,    17.9365,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   115.83
Line.S_1001222-DA6,    17.9365,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   115.83
Line.S_1001222-DA7,    17.9365,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   115.83
Line.S_1001222-DA8,    17.9365,   -64.17,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,    17.9365,   115.83
Line.S_1001221-DA1,    143.217,   -63.45,          0,     0.00,          0,     0.00,          0,     0.00,    143.217,   -63.45,    143.217,   116.55,          0,     0.00,          0,     0.00,          0,     0.00,    143.217,   116.55
Line.S_1001219-DA1,    53.7816,   -63.92,          0,     0.00,          0,     0.00,          0,     0.00,    53.7816,   -63.92,    53.7816,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,    53.7816,   116.08
Line.S_1001219-DA2,    53.7816,   -63.92,          0,     0.00,          0,     0.00,          0,     0.00,    53.7816,   -63.92,    53.7816,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,    53.7816,   116.08
Line.S_1001224-DC1,    22.5923,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,  -123.82
Line.S_1001224-DC2,    22.5923,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,  -123.82
Line.S_1001224-DC3,    22.5923,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,  -123.82
Line.S_1001224-DC4,    22.5923,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,  -123.82
Line.S_1001224-DC5,    22.5923,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,  -123.82
Line.S_1001224-DC6,    22.5923,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,  -123.82
Line.S_1001224-DC7,    22.5923,    56.18,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,    22.5923,  -123.82
Line.S_1001228-DB1,    19.0314,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,    -4.03
Line.S_1001228-DB2,    19.0314,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,    -4.03
Line.S_1001228-DB3,    19.0314,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,    -4.03
Line.S_1001228-DB4,    19.0314,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,    -4.03
Line.S_1001228-DB5,    19.0314,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,    -4.03
Line.S_1001228-DB6,    19.0314,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,    -4.03
Line.S_1001228-DB7,    19.0314,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,    -4.03
Line.S_1001228-DB8,    19.0314,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    19.0314,    -4.03
Line.S_1001229-DB1,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB2,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB3,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB4,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB5,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB6,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB7,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB8,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB9,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001229-DB10,    15.2259,   175.96,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,    15.2259,    -4.04
Line.S_1001230-DB1,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001230-DB2,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001230-DB3,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001230-DB4,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001230-DB5,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001230-DB6,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001230-DB7,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001230-DB8,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001230-DB9,    16.9172,   175.97,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,    16.9172,    -4.03
Line.S_1001234-DC1,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC2,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC3,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC4,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC5,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC6,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC7,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC8,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC9,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001234-DC10,    15.8163,    56.14,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,    15.8163,  -123.86
Line.S_1001233-DC1,    39.5241,    56.30,          0,     0.00,          0,     0.00,          0,     0.00,    39.5241,    56.30,    39.5241,  -123.70,          0,     0.00,          0,     0.00,          0,     0.00,    39.5241,  -123.70
Line.S_1001233-DC2,    39.5241,    56.30,          0,     0.00,          0,     0.00,          0,     0.00,    39.5241,    56.30,    39.5241,  -123.70,          0,     0.00,          0,     0.00,          0,     0.00,    39.5241,  -123.70
Line.S_1001232-DC1,    26.3558,    56.20,          0,     0.00,          0,     0.00,          0,     0.00,    26.3558,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,    26.3559,  -123.80
Line.S_1001232-DC2,    26.3558,    56.20,          0,     0.00,          0,     0.00,          0,     0.00,    26.3558,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,    26.3559,  -123.80
Line.S_1001232-DC3,    26.3558,    56.20,          0,     0.00,          0,     0.00,          0,     0.00,    26.3558,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,    26.3559,  -123.80
Line.S_1001232-DC4,    26.3558,    56.20,          0,     0.00,          0,     0.00,          0,     0.00,    26.3558,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,    26.3559,  -123.80
Line.S_1001232-DC5,    26.3558,    56.20,          0,     0.00,          0,     0.00,          0,     0.00,    26.3558,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,    26.3559,  -123.80
Line.S_1001232-DC6,    26.3558,    56.20,          0,     0.00,          0,     0.00,          0,     0.00,    26.3558,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,    26.3559,  -123.80
Line.S_1001231-DC1,    19.7689,    56.16,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,  -123.84
Line.S_1001231-DC2,    19.7689,    56.16,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,  -123.84
Line.S_1001231-DC3,    19.7689,    56.16,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,  -123.84
Line.S_1001231-DC4,    19.7689,    56.16,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,  -123.84
Line.S_1001231-DC5,    19.7689,    56.16,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,  -123.84
Line.S_1001231-DC6,    19.7689,    56.16,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,  -123.84
Line.S_1001231-DC7,    19.7689,    56.16,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,  -123.84
Line.S_1001231-DC8,    19.7689,    56.16,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,    19.7689,  -123.84
Line.S_1001637-DA1,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,          0,     0.00,  0.0594673,   -72.84,    25.1607,    85.50,    25.1656,   -34.46,    25.1688,  -154.63,          0,     0.00,  0.0594673,   107.16
Line.S_1001637-DA2,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,          0,     0.00,  0.0594673,   -72.84,    25.1607,    85.50,    25.1656,   -34.46,    25.1688,  -154.63,          0,     0.00,  0.0594673,   107.16
Line.S_1001637-DA3,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,          0,     0.00,  0.0594673,   -72.84,    25.1607,    85.50,    25.1656,   -34.46,    25.1688,  -154.63,          0,     0.00,  0.0594673,   107.16
Line.S_1001637-DA4,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,          0,     0.00,  0.0594673,   -72.84,    25.1607,    85.50,    25.1656,   -34.46,    25.1688,  -154.63,          0,     0.00,  0.0594673,   107.16
Line.S_1001637-DA5,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,          0,     0.00,  0.0594673,   -72.84,    25.1607,    85.50,    25.1656,   -34.46,    25.1688,  -154.63,          0,     0.00,  0.0594673,   107.16
Line.S_1001637-DA6,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,          0,     0.00,  0.0594673,   -72.84,    25.1607,    85.50,    25.1656,   -34.46,    25.1688,  -154.63,          0,     0.00,  0.0594673,   107.16
Line.S_1003127-DB1,    15.2389,   176.23,          0,     0.00,          0,     0.00,          0,     0.00,    15.2389,   176.23,    15.2389,    -3.77,          0,     0.00,          0,     0.00,          0,     0.00,    15.2389,    -3.77
Line.S_1003133-DB1,    38.0984,   176.37,          0,     0.00,          0,     0.00,          0,     0.00,    38.0984,   176.37,    38.0984,    -3.63,          0,     0.00,          0,     0.00,          0,     0.00,    38.0984,    -3.63
Line.S_1003134-DA1,     50.375,   -94.10,    50.3786,   145.95,    50.3868,    25.85,          0,     0.00,  0.0736619,   -84.93,    50.3751,    85.90,    50.3787,   -34.05,    50.3868,  -154.15,          0,     0.00,  0.0736619,    95.07
Line.S_1003134-DA2,     50.375,   -94.10,    50.3786,   145.95,    50.3868,    25.85,          0,     0.00,  0.0736619,   -84.93,    50.3751,    85.90,    50.3787,   -34.05,    50.3868,  -154.15,          0,     0.00,  0.0736619,    95.07
Line.S_1003134-DA3,     50.375,   -94.10,    50.3786,   145.95,    50.3868,    25.85,          0,     0.00,  0.0736619,   -84.93,    50.3751,    85.90,    50.3787,   -34.05,    50.3868,  -154.15,          0,     0.00,  0.0736619,    95.07
Line.S_1003125-DA1,    21.5152,   -64.16,          0,     0.00,          0,     0.00,          0,     0.00,    21.5152,   -64.16,    21.5152,   115.84,          0,     0.00,          0,     0.00,          0,     0.00,    21.5152,   115.84
Line.S_1003130-DA1,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA2,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA3,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA4,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA5,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA6,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA7,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA8,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA9,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA10,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA11,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA12,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA13,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA14,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA15,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA16,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA17,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA18,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA19,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA20,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA21,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA22,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA23,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA24,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA25,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA26,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA27,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA28,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
