Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Line.S_1003130-DA29,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA30,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA31,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA32,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA33,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA34,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA35,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA36,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA37,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA38,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA39,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA40,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA41,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA42,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA43,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA44,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA45,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA46,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA47,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA48,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA49,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA50,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA51,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA52,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA53,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA54,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA55,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA56,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA57,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA58,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA59,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA60,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA61,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA62,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA63,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA64,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA65,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA66,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA67,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA68,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA69,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA70,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA71,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA72,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA73,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA74,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA75,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA76,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA77,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA78,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA79,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA80,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA81,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA82,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA83,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA84,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA85,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA86,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA87,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA88,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA89,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA90,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA91,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA92,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA93,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA94,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA95,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA96,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA97,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA98,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA99,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA100,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA101,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA102,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA103,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA104,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA105,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA106,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA107,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA108,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA109,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA110,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA111,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA112,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA113,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA114,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA115,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA116,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA117,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA118,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA119,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA120,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA121,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA122,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA123,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA124,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA125,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA126,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA127,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA128,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA129,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA130,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA131,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA132,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA133,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA134,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA135,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA136,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA137,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA138,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA139,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA140,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA141,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA142,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA143,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA144,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA145,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA146,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA147,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA148,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA149,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA150,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA151,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA152,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA153,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA154,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA155,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA156,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA157,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA158,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA159,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA160,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA161,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA162,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA163,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA164,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA165,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA166,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA167,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003130-DA168,    2.99987,   -94.46,    2.99986,   145.60,    3.00025,    25.54,          0,     0.00, 0.00295709,  -112.74,    2.99991,    85.54,     2.9999,   -34.40,    3.00029,  -154.47,          0,     0.00, 0.00295709,    67.26
Line.S_1003140-DA1,    167.603,   -93.87,    167.633,   146.16,    167.669,    25.99,          0,     0.00,   0.433146,   -68.34,    167.603,    86.13,    167.633,   -33.84,    167.669,  -154.01,          0,     0.00,   0.433146,   111.66
Line.S_1003140-DA2,    167.603,   -93.87,    167.633,   146.16,    167.669,    25.99,          0,     0.00,   0.433146,   -68.34,    167.603,    86.13,    167.633,   -33.84,    167.669,  -154.01,          0,     0.00,   0.433146,   111.66
Line.S_1003140-DA3,    167.603,   -93.87,    167.633,   146.16,    167.669,    25.99,          0,     0.00,   0.433146,   -68.34,    167.603,    86.13,    167.633,   -33.84,    167.669,  -154.01,          0,     0.00,   0.433146,   111.66
Line.S_1007732-DA1,    35.9054,   -63.80,          0,     0.00,          0,     0.00,          0,     0.00,    35.9054,   -63.80,    35.9054,   116.20,          0,     0.00,          0,     0.00,          0,     0.00,    35.9054,   116.20
Line.S_1007732-DB1,    38.0879,   176.31,          0,     0.00,          0,     0.00,          0,     0.00,    38.0879,   176.31,    38.0879,    -3.69,          0,     0.00,          0,     0.00,          0,     0.00,    38.0879,    -3.69
Line.S_1007732-DC1,    39.5842,    56.41,          0,     0.00,          0,     0.00,          0,     0.00,    39.5842,    56.41,    39.5842,  -123.59,          0,     0.00,          0,     0.00,          0,     0.00,    39.5842,  -123.59
Line.S_1007805-DA1,    17.9629,   -63.89,          0,     0.00,          0,     0.00,          0,     0.00,    17.9629,   -63.89,     17.963,   116.11,          0,     0.00,          0,     0.00,          0,     0.00,     17.963,   116.11
Line.S_1007805-DA2,    17.9629,   -63.89,          0,     0.00,          0,     0.00,          0,     0.00,    17.9629,   -63.89,     17.963,   116.11,          0,     0.00,          0,     0.00,          0,     0.00,     17.963,   116.11
Line.S_1007805-DB1,    19.0537,   176.21,          0,     0.00,          0,     0.00,          0,     0.00,    19.0537,   176.21,    19.0537,    -3.79,          0,     0.00,          0,     0.00,          0,     0.00,    19.0537,    -3.79
Line.S_1007805-DB2,    19.0537,   176.21,          0,     0.00,          0,     0.00,          0,     0.00,    19.0537,   176.21,    19.0537,    -3.79,          0,     0.00,          0,     0.00,          0,     0.00,    19.0537,    -3.79
Line.S_1007805-DC1,    19.8045,    56.29,          0,     0.00,          0,     0.00,          0,     0.00,    19.8045,    56.29,    19.8045,  -123.71,          0,     0.00,          0,     0.00,          0,     0.00,    19.8045,  -123.71
Line.S_1007805-DC2,    19.8045,    56.29,          0,     0.00,          0,     0.00,          0,     0.00,    19.8045,    56.29,    19.8045,  -123.71,          0,     0.00,          0,     0.00,          0,     0.00,    19.8045,  -123.71
Transformer.0862099_XFMR_ABC,    2.56318,   -64.91,    2.56385,   175.07,    2.56298,    55.07,          0,     0.00, 2.33509E-9,   112.60,    151.264,    86.32,    151.269,   -33.68,    151.279,  -153.71,  0.0816127,   -63.27, 1.71353E-9,   102.69
Transformer.1000663_XFMR_A,    1.23032,   -64.87,    1.23032,   115.13,          0,     0.00,          0,     0.00, 1.67869E-6,  -129.46,    35.9384,   116.68,    35.9384,   -63.32,          0,     0.00,          0,     0.00, 0.0000500873,  -129.57
Transformer.1000663_XFMR_B,    1.30273,   175.24,    1.30273,    -4.76,          0,     0.00,          0,     0.00, 1.67975E-6,   110.57,    38.1109,    -3.29,    38.1109,   176.71,          0,     0.00,          0,     0.00, 0.0000501034,   110.45
Transformer.1000663_XFMR_C,    1.35324,    55.33,    1.35323,  -124.67,          0,     0.00,          0,     0.00, 1.67907E-6,    -9.43,    39.6277,  -123.26,    39.6278,    56.74,          0,     0.00,          0,     0.00, 0.0000500719,    -9.55
Transformer.1000252_XFMR_B,     1.9214,   175.38,    1.92139,    -4.62,          0,     0.00,          0,     0.00, 2.48302E-6,   110.35,    56.3758,    -3.40,    56.3759,   176.60,          0,     0.00,          0,     0.00, 0.000074067,   110.18
Transformer.1001652_XFMR_A,   0.046242,  -110.16,  0.0462404,    69.84,          0,     0.00,          0,     0.00, 1.67279E-6,  -130.04, 4.54747E-13,     0.00, 0.000050171,  -130.04,          0,     0.00,          0,     0.00, 0.000050171,  -130.04
Transformer.1001746_XFMR_ABC,    5.11586,   -65.19,     5.1204,   174.78,    5.11525,    54.75,          0,     0.00, 2.31049E-8,   144.07,    302.172,    86.05,    302.201,   -33.92,    302.254,  -154.03,   0.485737,   -73.62, 1.01892E-8,    96.81
Transformer.1000502_XFMR_B,    3.89305,   175.14,    3.89305,    -4.86,          0,     0.00,          0,     0.00, 5.02647E-6,   110.07,    114.156,    -3.32,    114.156,   176.68,          0,     0.00,          0,     0.00, 0.000150067,   109.90
Transformer.1000824_XFMR_A,    1.22988,   -65.48,    1.22988,   114.52,          0,     0.00,          0,     0.00, 1.67178E-6,  -130.12,    35.9302,   116.08,    35.9302,   -63.92,          0,     0.00,          0,     0.00, 0.0000498802,  -130.23
Transformer.1000824_XFMR_B,     1.3027,   174.71,     1.3027,    -5.29,          0,     0.00,          0,     0.00, 1.67535E-6,   110.07,    38.1122,    -3.83,    38.1122,   176.17,          0,     0.00,          0,     0.00, 0.0000499713,   109.95
Transformer.1000824_XFMR_C,    1.35257,    54.84,    1.35257,  -125.16,          0,     0.00,          0,     0.00, 1.67043E-6,   -10.00,    39.6141,  -123.75,    39.6141,    56.25,          0,     0.00,          0,     0.00, 0.000049813,   -10.13
Transformer.1001745_XFMR_ABC,    5.11572,   -65.18,    5.12027,   174.78,    5.11511,    54.76,          0,     0.00, 2.31049E-8,   144.07,    302.165,    86.06,    302.194,   -33.91,    302.247,  -154.02,   0.485711,   -73.64, 1.01944E-8,    96.80
Transformer.1001329_XFMR_ABC,    2.56077,   -65.31,    2.56282,   174.67,    2.56102,    54.64,          0,     0.00,  1.1648E-8,   143.92,     151.17,    85.90,    151.177,   -34.05,    151.201,  -154.14,   0.186791,   -87.70, 3.91633E-9,    78.26
Transformer.1001359_XFMR_ABC,    8.52434,   -64.96,    8.53297,   174.98,    8.52104,    54.96,          0,     0.00, 3.88274E-8,   143.92,     502.94,    86.26,    503.017,   -33.72,    503.111,  -153.87,    1.09492,   -64.53, 3.12274E-8,   104.36
Transformer.1001330_XFMR_ABC,    5.11894,   -65.39,    5.12302,   174.59,    5.11943,    54.56,          0,     0.00,  2.3296E-8,   143.92,    302.359,    85.83,    302.374,   -34.12,    302.421,  -154.21,   0.373429,   -87.77, 7.83538E-9,    82.63
Transformer.1002020_XFMR_ABC,  0.0683146,  -118.00,   0.068372,   122.03,  0.0683741,     1.97,          0,     0.00,  1.1648E-8,   143.92, 9.09495E-13,    90.00,          0,     0.00, 2.03369E-12,  -153.43,          0,     0.00, 1.81899E-12,   180.00
Transformer.1000672_XFMR_A,    1.22892,   -65.32,    1.22892,   114.68,          0,     0.00,          0,     0.00, 1.66908E-6,  -130.18,    35.9064,   116.23,    35.9065,   -63.77,          0,     0.00,          0,     0.00, 0.0000497998,  -130.29
Transformer.1001809_XFMR_B,  0.0232678,   133.04,  0.0232672,   -46.96,          0,     0.00,          0,     0.00, 6.69332E-7,   110.01, 2.27374E-13,    90.00, 0.0000200734,   110.01,          0,     0.00,          0,     0.00, 0.0000200734,   110.01
Transformer.1001708_XFMR_ABC,    12.7709,   -64.64,    12.7873,   175.27,    12.7616,    55.26,          0,     0.00, 6.91101E-8,   143.22,    753.539,    86.59,    753.717,   -33.40,    753.872,  -153.59,    2.33965,   -59.95, 6.67281E-8,   108.94
Transformer.1001331_XFMR_B,  0.0462547,   129.85,  0.0462531,   -50.15,          0,     0.00,          0,     0.00, 1.67325E-6,   109.97, 1.28622E-12,  -135.00, 0.0000501848,   109.97,          0,     0.00,          0,     0.00, 0.0000501848,   109.97
Transformer.1001345_XFMR_ABC,    2.55977,   -65.35,    2.56226,   174.62,    2.55994,    54.59,          0,     0.00, 1.49685E-8,   144.11,    151.123,    85.86,    151.135,   -34.09,    151.161,  -154.20,   0.233801,   -85.99, 4.90397E-9,    79.94
Transformer.1000933_XFMR_ABC,    2.56107,   -65.52,    2.56337,   174.47,    2.56171,    54.43,          0,     0.00, 1.49685E-8,   144.11,    151.203,    85.68,    151.208,   -34.26,    151.231,  -154.35,    0.19785,  -100.40, 4.14627E-9,    65.55
Transformer.1001823_XFMR_A,     1.8126,   -65.11,     1.8126,   114.89,          0,     0.00,          0,     0.00, 2.46911E-6,  -130.30,    53.1229,   116.18,    53.1229,   -63.82,          0,     0.00,          0,     0.00, 0.000073674,  -130.46
Transformer.1001822_XFMR_A,   0.250167,   -66.67,   0.250166,   113.33,          0,     0.00,          0,     0.00, 3.33666E-7,  -130.30,    7.18105,   116.26,    7.18105,   -63.74,          0,     0.00,          0,     0.00, 9.92544E-6,  -130.25
Transformer.1001822_XFMR_B,   0.264761,   173.62,    0.26476,    -6.38,          0,     0.00,          0,     0.00, 3.34645E-7,   109.94,    7.61785,    -3.61,    7.61786,   176.39,          0,     0.00,          0,     0.00, 9.94992E-6,   109.99
Transformer.1001822_XFMR_C,   0.274614,    53.84,   0.274614,  -126.16,          0,     0.00,          0,     0.00, 3.33257E-7,   -10.15,    7.91662,  -123.50,    7.91662,    56.50,          0,     0.00,          0,     0.00, 9.90493E-6,   -10.11
Transformer.1000042_XFMR_A,      4.898,   -65.59,    4.89799,   114.41,          0,     0.00,          0,     0.00, 6.67171E-6,  -130.33,    143.657,   115.90,    143.657,   -64.10,          0,     0.00,          0,     0.00, 0.000199139,  -130.55
Transformer.1000077_XFMR_A,    2.44421,   -65.32,    2.44421,   114.68,          0,     0.00,          0,     0.00, 3.33541E-6,  -130.33,    71.8343,   115.87,    71.8343,   -64.13,          0,     0.00,          0,     0.00, 0.0000995255,  -130.54
Transformer.1000474_XFMR_A,    2.44408,   -65.31,    2.44408,   114.69,          0,     0.00,          0,     0.00,  3.3353E-6,  -130.33,     71.831,   115.89,     71.831,   -64.11,          0,     0.00,          0,     0.00, 0.0000995224,  -130.54
Transformer.1000043_XFMR_A,    2.44421,   -65.32,    2.44421,   114.68,          0,     0.00,          0,     0.00, 3.33546E-6,  -130.33,    71.8344,   115.87,    71.8344,   -64.13,          0,     0.00,          0,     0.00, 0.0000995269,  -130.54
Transformer.1001567_XFMR_ABC,    2.55941,   -65.46,    2.56231,   174.50,    2.55963,    54.46,          0,     0.00, 1.79929E-8,   148.56,    151.111,    85.74,    151.124,   -34.20,    151.153,  -154.33,   0.271326,   -86.82, 5.69045E-9,    79.11
Transformer.1000232_XFMR_C,  0.0577589,    10.98,  0.0577566,  -169.02,          0,     0.00,          0,     0.00, 2.43789E-6,   -10.82, 1.01685E-12,   153.43, 0.0000731186,   -10.82,          0,     0.00,          0,     0.00, 0.0000731186,   -10.82
Transformer.1000233_XFMR_B,    1.91752,   174.88,    1.91752,    -5.12,          0,     0.00,          0,     0.00, 2.45574E-6,   109.35,    56.2841,    -3.90,    56.2841,   176.10,          0,     0.00,          0,     0.00, 0.0000732515,   109.18
Transformer.1000569_XFMR_ABC,    5.10629,   -65.46,    5.11329,   174.46,    5.10326,    54.43,          0,     0.00, 5.09159E-8,   150.02,    301.681,    85.78,    301.754,   -34.20,    301.804,  -154.39,   0.891989,   -67.12, 1.87168E-8,   103.32
Transformer.1000746_XFMR_ABC,    5.10597,   -65.44,    5.11296,   174.47,    5.10304,    54.45,          0,     0.00, 5.03493E-8,   149.90,    301.668,    85.79,     301.74,   -34.18,     301.79,  -154.38,   0.883687,   -67.49, 1.85431E-8,   102.95
Transformer.1001016_XFMR_ABC,  0.0674957,  -118.77,  0.0676369,   121.23,  0.0675614,     1.13,          0,     0.00, 2.51746E-8,   149.90,          0,     0.00, 4.54747E-13,     0.00, 1.81899E-12,     0.00, 3.27923E-12,   123.69, 2.76612E-12,    80.54
Transformer.1000608_XFMR_A,    3.67361,   -65.95,    3.67361,   114.05,          0,     0.00,          0,     0.00, 4.95569E-6,  -131.00,     107.61,   115.66,     107.61,   -64.34,          0,     0.00,          0,     0.00, 0.000147984,  -131.16
Transformer.1000609_XFMR_A,     2.4402,   -65.58,     2.4402,   114.42,          0,     0.00,          0,     0.00, 3.30345E-6,  -131.00,    71.7391,   115.61,    71.7391,   -64.39,          0,     0.00,          0,     0.00, 0.0000985701,  -131.21
Transformer.1000610_XFMR_A,    4.88977,   -65.85,    4.88977,   114.15,          0,     0.00,          0,     0.00, 6.60672E-6,  -131.00,    143.469,   115.63,    143.469,   -64.37,          0,     0.00,          0,     0.00, 0.000197196,  -131.22
Transformer.1000611_XFMR_A,    2.43984,   -65.53,    2.43984,   114.47,          0,     0.00,          0,     0.00, 3.30327E-6,  -131.00,    71.7296,   115.66,    71.7297,   -64.34,          0,     0.00,          0,     0.00, 0.0000985653,  -131.21
Transformer.1000612_XFMR_A,    4.88929,   -65.82,    4.88929,   114.18,          0,     0.00,          0,     0.00, 6.60637E-6,  -131.00,    143.457,   115.66,    143.457,   -64.34,          0,     0.00,          0,     0.00, 0.000197186,  -131.22
Transformer.1000598_XFMR_C,    4.03956,    54.53,    4.03956,  -125.47,          0,     0.00,          0,     0.00,  4.9397E-6,   -10.82,     118.61,  -124.01,     118.61,    55.99,          0,     0.00,          0,     0.00, 0.000147439,   -11.00
Transformer.1000599_XFMR_C,    4.03973,    54.52,    4.03973,  -125.48,          0,     0.00,          0,     0.00, 4.93967E-6,   -10.82,    118.615,  -124.02,    118.615,    55.98,          0,     0.00,          0,     0.00, 0.000147438,   -11.00
Transformer.1000600_XFMR_C,    2.68417,    54.86,    2.68417,  -125.14,          0,     0.00,          0,     0.00,   3.293E-6,   -10.82,    79.0693,  -124.05,    79.0694,    55.95,          0,     0.00,          0,     0.00, 0.000098206,   -11.06
Transformer.1000602_XFMR_C,    2.68411,    54.87,    2.68411,  -125.13,          0,     0.00,          0,     0.00, 3.29295E-6,   -10.82,    79.0678,  -124.04,    79.0679,    55.96,          0,     0.00,          0,     0.00, 0.0000982045,   -11.06
Transformer.1000601_XFMR_C,    2.68411,    54.87,    2.68411,  -125.13,          0,     0.00,          0,     0.00, 3.29296E-6,   -10.82,    79.0679,  -124.04,    79.0679,    55.96,          0,     0.00,          0,     0.00, 0.0000982047,   -11.06
