Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Transformer.1000603_XFMR_B,    3.89284,   174.33,    3.89283,    -5.67,          0,     0.00,          0,     0.00, 4.97577E-6,   109.35,     114.17,    -4.15,    114.171,   175.85,          0,     0.00,          0,     0.00, 0.000148545,   109.18
Transformer.1000604_XFMR_B,    3.89342,   174.28,    3.89342,    -5.72,          0,     0.00,          0,     0.00, 4.97545E-6,   109.35,    114.186,    -4.20,    114.186,   175.80,          0,     0.00,          0,     0.00, 0.000148535,   109.18
Transformer.1000605_XFMR_B,    5.18215,   174.41,    5.18214,    -5.59,          0,     0.00,          0,     0.00, 6.63332E-6,   109.35,    152.219,    -4.19,    152.219,   175.81,          0,     0.00,          0,     0.00, 0.000197934,   109.12
Transformer.1000606_XFMR_B,     3.8932,   174.30,     3.8932,    -5.70,          0,     0.00,          0,     0.00, 4.97489E-6,   109.35,     114.18,    -4.18,     114.18,   175.82,          0,     0.00,          0,     0.00, 0.000148518,   109.18
Transformer.1001349_XFMR_B,    0.07072,   129.66,  0.0707169,   -50.34,          0,     0.00,          0,     0.00,  3.3166E-6,   109.35, 1.81899E-12,    90.00, 0.0000994736,   109.35,          0,     0.00,          0,     0.00, 0.0000994736,   109.35
Transformer.1000607_XFMR_B,    2.58624,   174.68,    2.58624,    -5.32,          0,     0.00,          0,     0.00, 3.31669E-6,   109.35,    76.1115,    -4.20,    76.1116,   175.80,          0,     0.00,          0,     0.00, 0.0000989351,   109.13
Transformer.1001933_XFMR_ABC,    16.9811,   -64.59,    17.0125,   175.26,    16.9577,    55.24,          0,     0.00,  1.7862E-7,   151.15,     1002.9,    86.66,    1003.29,   -33.35,    1003.47,  -153.65,    4.94917,   -58.77, 1.40684E-7,   111.10
Transformer.1000198_XFMR_A,   0.495062,   -66.01,   0.495062,   113.99,          0,     0.00,          0,     0.00, 6.61915E-7,  -130.91,    14.3481,   115.82,    14.3481,   -64.18,          0,     0.00,          0,     0.00, 0.0000197342,  -131.01
Transformer.1000548_XFMR_A,    2.43805,   -65.27,    2.43805,   114.73,          0,     0.00,          0,     0.00, 3.30839E-6,  -130.99,    71.6807,   115.94,    71.6807,   -64.06,          0,     0.00,          0,     0.00, 0.0000987209,  -131.20
Transformer.1000069_XFMR_ABC,    5.10994,   -65.68,    5.11664,   174.25,     5.1078,    54.22,          0,     0.00, 5.27445E-8,   150.96,    301.888,    85.54,    301.953,   -34.42,    301.999,  -154.60,   0.788988,   -71.67, 1.65564E-8,    98.75
Transformer.1001316_XFMR_ABC,  0.0675699,  -118.74,  0.0677181,   121.25,  0.0676354,     1.14,          0,     0.00, 2.63722E-8,   150.96, 9.09495E-13,   180.00, 2.27374E-13,     0.00, 9.09495E-13,   -90.00, 9.09495E-13,    90.00, 6.82121E-13,   180.00
Transformer.1000531_XFMR_A,    3.67499,   -65.90,    3.67499,   114.10,          0,     0.00,          0,     0.00, 4.96397E-6,  -130.86,    107.642,   115.71,    107.642,   -64.29,          0,     0.00,          0,     0.00, 0.000148231,  -131.02
Transformer.1000533_XFMR_A,    3.67498,   -65.90,    3.67498,   114.10,          0,     0.00,          0,     0.00, 4.96387E-6,  -130.86,    107.642,   115.71,    107.642,   -64.29,          0,     0.00,          0,     0.00, 0.000148228,  -131.02
Transformer.1000532_XFMR_A,    4.89135,   -65.79,    4.89135,   114.21,          0,     0.00,          0,     0.00, 6.61849E-6,  -130.86,    143.505,   115.69,    143.505,   -64.31,          0,     0.00,          0,     0.00, 0.000197548,  -131.08
Transformer.1000582_XFMR_A,     2.4408,   -65.50,     2.4408,   114.50,          0,     0.00,          0,     0.00, 3.30932E-6,  -130.86,    71.7529,   115.69,    71.7529,   -64.31,          0,     0.00,          0,     0.00, 0.0000987459,  -131.07
Transformer.1000581_XFMR_A,    2.44084,   -65.54,    2.44084,   114.46,          0,     0.00,          0,     0.00, 3.30919E-6,  -130.90,     71.754,   115.65,     71.754,   -64.35,          0,     0.00,          0,     0.00, 0.0000987419,  -131.11
Transformer.1000537_XFMR_A,    3.67507,   -65.94,    3.67507,   114.06,          0,     0.00,          0,     0.00, 4.96378E-6,  -130.90,    107.644,   115.66,    107.644,   -64.34,          0,     0.00,          0,     0.00, 0.000148225,  -131.06
Transformer.1000536_XFMR_A,    4.89136,   -65.83,    4.89136,   114.17,          0,     0.00,          0,     0.00, 6.61858E-6,  -130.90,    143.505,   115.65,    143.505,   -64.35,          0,     0.00,          0,     0.00, 0.00019755,  -131.11
Transformer.1000534_XFMR_C,     1.3495,    54.71,    1.34949,  -125.29,          0,     0.00,          0,     0.00, 1.64857E-6,   -10.67,     39.544,  -123.88,     39.544,    56.12,          0,     0.00,          0,     0.00, 0.0000491592,   -10.80
Transformer.1000535_XFMR_C,    5.37877,    54.67,    5.37877,  -125.33,          0,     0.00,          0,     0.00, 6.59384E-6,   -10.71,    158.158,  -123.98,    158.158,    56.02,          0,     0.00,          0,     0.00, 0.000196714,   -10.95
Transformer.1000586_XFMR_C,    2.68406,    55.00,    2.68406,  -125.00,          0,     0.00,          0,     0.00, 3.29595E-6,   -10.71,    79.0655,  -123.91,    79.0656,    56.09,          0,     0.00,          0,     0.00, 0.0000982946,   -10.94
Transformer.1000589_XFMR_C,    5.37856,    54.72,    5.37855,  -125.28,          0,     0.00,          0,     0.00, 6.59329E-6,   -10.67,    158.153,  -123.93,    158.153,    56.07,          0,     0.00,          0,     0.00, 0.000196698,   -10.92
Transformer.1000587_XFMR_C,    4.04049,    54.62,    4.04049,  -125.38,          0,     0.00,          0,     0.00, 4.94494E-6,   -10.67,    118.632,  -123.92,    118.632,    56.08,          0,     0.00,          0,     0.00, 0.000147595,   -10.85
Transformer.1000588_XFMR_C,     4.0404,    54.62,     4.0404,  -125.38,          0,     0.00,          0,     0.00, 4.94488E-6,   -10.67,     118.63,  -123.91,     118.63,    56.09,          0,     0.00,          0,     0.00, 0.000147594,   -10.85
Transformer.1000585_XFMR_C,    2.68437,    54.96,    2.68437,  -125.04,          0,     0.00,          0,     0.00, 3.29601E-6,   -10.71,    79.0738,  -123.95,    79.0739,    56.05,          0,     0.00,          0,     0.00, 0.000098296,   -10.94
Transformer.1000584_XFMR_C,    5.37877,    54.67,    5.37877,  -125.33,          0,     0.00,          0,     0.00, 6.59235E-6,   -10.71,    158.159,  -123.99,    158.159,    56.01,          0,     0.00,          0,     0.00, 0.000196669,   -10.95
Transformer.1000583_XFMR_C,    4.04035,    54.59,    4.04035,  -125.41,          0,     0.00,          0,     0.00, 4.94454E-6,   -10.71,    118.629,  -123.95,    118.629,    56.05,          0,     0.00,          0,     0.00, 0.000147584,   -10.89
Transformer.1000016_XFMR_B,    1.30069,   174.52,    1.30069,    -5.47,          0,     0.00,          0,     0.00, 1.66156E-6,   109.52,     38.066,    -4.01,    38.0661,   175.99,          0,     0.00,          0,     0.00, 0.0000495588,   109.40
Transformer.1000015_XFMR_A,    2.44057,   -65.45,    2.44057,   114.55,          0,     0.00,          0,     0.00, 3.30894E-6,  -130.84,     71.747,   115.74,     71.747,   -64.26,          0,     0.00,          0,     0.00, 0.0000987347,  -131.05
Transformer.1000764_XFMR_ABC,    17.0099,   -65.16,    17.0358,   174.73,    16.9957,    54.71,          0,     0.00, 1.74589E-7,   150.18,    1004.53,    86.07,    1004.82,   -33.91,       1005,  -154.14,    3.58227,   -63.53, 1.01834E-7,   106.35
Transformer.1001685_XFMR_ABC,   0.676828,  -118.21,   0.678306,   121.78,   0.677492,     1.67,          0,     0.00, 2.62424E-7,   150.24, 1.02898E-11,    45.00, 3.63798E-12,   180.00, 7.27596E-12,    90.00, 7.27596E-12,   -90.00, 8.13477E-12,    63.43
Transformer.1001819_XFMR_A,  0.0229912,  -107.96,  0.0229906,    72.04,          0,     0.00,          0,     0.00, 6.61375E-7,  -130.99, 2.27374E-13,   180.00, 0.0000198348,  -130.99,          0,     0.00,          0,     0.00, 0.0000198348,  -130.99
Transformer.1000199_XFMR_A,    0.73858,   -65.81,   0.738579,   114.19,          0,     0.00,          0,     0.00, 9.91926E-7,  -130.99,    21.5174,   115.83,    21.5174,   -64.17,          0,     0.00,          0,     0.00, 0.0000295788,  -131.07
Transformer.1000199_XFMR_B,   0.782481,   174.47,   0.782481,    -5.53,          0,     0.00,          0,     0.00, 9.96236E-7,   109.37,    22.8303,    -3.98,    22.8304,   176.02,          0,     0.00,          0,     0.00, 0.0000296975,   109.29
Transformer.1000199_XFMR_C,   0.811627,    54.72,   0.811626,  -125.28,          0,     0.00,          0,     0.00, 9.88313E-7,   -10.81,    23.7144,  -123.79,    23.7144,    56.21,          0,     0.00,          0,     0.00, 0.0000294532,   -10.90
Transformer.1000567_XFMR_ABC,    5.10523,   -65.39,    5.11239,   174.52,    5.10209,    54.50,          0,     0.00, 5.27391E-8,   151.01,     301.63,    85.84,    301.705,   -34.13,    301.754,  -154.33,   0.915886,   -67.06, 1.92165E-8,   103.37
Transformer.1001665_XFMR_ABC,    16.9758,   -64.57,    17.0068,   175.28,    16.9525,    55.26,          0,     0.00, 1.75795E-7,   151.01,    1002.66,    86.68,    1003.04,   -33.32,    1003.22,  -153.62,    4.91821,   -58.79, 1.39805E-7,   111.08
Transformer.1001577_XFMR_ABC,    33.8406,   -63.38,    33.9221,   176.40,    33.7691,    56.39,          0,     0.00, 3.51596E-7,   151.01,    2000.42,    87.91,    2001.29,   -32.11,    2001.59,  -152.53,    14.2499,   -57.49, 4.10906E-7,   113.54
Transformer.1000670_XFMR_B,  0.0230992,   132.38,  0.0230985,   -47.62,          0,     0.00,          0,     0.00,  6.6448E-7,   109.35,          0,     0.00, 0.0000199279,   109.36,          0,     0.00,          0,     0.00, 0.0000199279,   109.36
Transformer.1001339_XFMR_A,  0.0230017,  -107.98,  0.0230011,    72.02,          0,     0.00,          0,     0.00, 6.61677E-7,  -131.01, 1.13687E-13,     0.00, 0.0000198439,  -131.01,          0,     0.00,          0,     0.00, 0.0000198439,  -131.01
Transformer.1001805_XFMR_A,  0.0229989,  -107.99,  0.0229983,    72.01,          0,     0.00,          0,     0.00, 6.61596E-7,  -131.02, 4.54747E-13,    90.00, 0.0000198414,  -131.01,          0,     0.00,          0,     0.00, 0.0000198414,  -131.01
Transformer.1001805_XFMR_B,  0.0230922,   132.37,  0.0230916,   -47.63,          0,     0.00,          0,     0.00,  6.6428E-7,   109.34, 1.13687E-13,   -90.00, 0.0000199219,   109.34,          0,     0.00,          0,     0.00, 0.0000199219,   109.34
Transformer.1001805_XFMR_C,  0.0229132,    12.18,  0.0229126,  -167.82,          0,     0.00,          0,     0.00, 6.59132E-7,   -10.85, 4.54747E-13,   180.00, 0.0000197675,   -10.84,          0,     0.00,          0,     0.00, 0.0000197675,   -10.84
Transformer.1002055_XFMR_A,     1.2268,   -65.75,     1.2268,   114.25,          0,     0.00,          0,     0.00, 1.65389E-6,  -131.02,    35.8589,   115.81,    35.8589,   -64.19,          0,     0.00,          0,     0.00, 0.0000493451,  -131.13
Transformer.1002055_XFMR_B,    1.29985,   174.53,    1.29985,    -5.47,          0,     0.00,          0,     0.00, 1.66056E-6,   109.33,    38.0448,    -4.00,    38.0448,   176.00,          0,     0.00,          0,     0.00, 0.0000495291,   109.21
Transformer.1002055_XFMR_C,    1.34852,    54.76,    1.34852,  -125.24,          0,     0.00,          0,     0.00, 1.64771E-6,   -10.85,    39.5193,  -123.83,    39.5193,    56.17,          0,     0.00,          0,     0.00, 0.0000491339,   -10.98
Transformer.1000918_XFMR_C,   0.022902,    12.17,  0.0229014,  -167.82,          0,     0.00,          0,     0.00,  6.5881E-7,   -10.86, 3.21555E-13,   135.00, 0.0000197579,   -10.85,          0,     0.00,          0,     0.00, 0.0000197579,   -10.85
Transformer.1000538_XFMR_A,   0.738582,   -65.83,   0.738582,   114.17,          0,     0.00,          0,     0.00, 9.91943E-7,  -131.02,    21.5174,   115.80,    21.5174,   -64.20,          0,     0.00,          0,     0.00, 0.0000295793,  -131.10
Transformer.1000538_XFMR_B,    0.78241,   174.45,   0.782409,    -5.55,          0,     0.00,          0,     0.00, 9.95755E-7,   109.33,    22.8288,    -4.00,    22.8288,   176.00,          0,     0.00,          0,     0.00, 0.0000296831,   109.25
Transformer.1000538_XFMR_C,   0.811603,    54.68,   0.811603,  -125.32,          0,     0.00,          0,     0.00, 9.88152E-7,   -10.86,    23.7139,  -123.83,    23.7139,    56.17,          0,     0.00,          0,     0.00, 0.0000294483,   -10.95
Transformer.1000087_XFMR_A,   0.738557,   -65.82,   0.738557,   114.18,          0,     0.00,          0,     0.00, 9.91765E-7,  -131.02,    21.5169,   115.81,    21.5169,   -64.19,          0,     0.00,          0,     0.00, 0.000029574,  -131.10
Transformer.1000087_XFMR_B,   0.782371,   174.47,    0.78237,    -5.53,          0,     0.00,          0,     0.00, 9.95492E-7,   109.33,    22.8279,    -3.99,    22.8279,   176.01,          0,     0.00,          0,     0.00, 0.0000296752,   109.25
Transformer.1000087_XFMR_C,   0.811572,    54.69,   0.811571,  -125.31,          0,     0.00,          0,     0.00, 9.87935E-7,   -10.86,    23.7132,  -123.82,    23.7132,    56.18,          0,     0.00,          0,     0.00, 0.0000294418,   -10.95
Transformer.1000070_XFMR_B,    5.18077,   174.47,    5.18077,    -5.53,          0,     0.00,          0,     0.00, 6.63483E-6,   109.33,    152.183,    -4.13,    152.183,   175.87,          0,     0.00,          0,     0.00, 0.00019798,   109.10
Transformer.1000071_XFMR_A,   0.738537,   -65.81,   0.738537,   114.19,          0,     0.00,          0,     0.00, 9.91621E-7,  -131.02,    21.5164,   115.82,    21.5164,   -64.18,          0,     0.00,          0,     0.00, 0.0000295697,  -131.09
Transformer.1000071_XFMR_B,   0.782333,   174.48,   0.782333,    -5.52,          0,     0.00,          0,     0.00, 9.95241E-7,   109.33,    22.8271,    -3.98,    22.8271,   176.02,          0,     0.00,          0,     0.00, 0.0000296677,   109.25
Transformer.1000071_XFMR_C,   0.811548,    54.70,   0.811548,  -125.30,          0,     0.00,          0,     0.00, 9.87774E-7,   -10.86,    23.7127,  -123.82,    23.7127,    56.18,          0,     0.00,          0,     0.00, 0.000029437,   -10.95
Transformer.1000119_XFMR_B,   0.524209,   174.20,   0.524209,    -5.80,          0,     0.00,          0,     0.00, 6.63364E-7,   109.33,    15.2209,    -4.07,    15.2209,   175.93,          0,     0.00,          0,     0.00, 0.0000197705,   109.23
Transformer.1002001_XFMR_ABC,    2.55696,   -65.74,    2.55974,   174.21,    2.55614,    54.18,          0,     0.00, 2.51965E-8,   154.60,    150.975,    85.47,    151.002,   -34.49,    151.018,  -154.64,    0.31983,   -73.75, 6.70509E-9,    92.18
Transformer.1000330_XFMR_C,    2.68339,    54.91,    2.68339,  -125.09,          0,     0.00,          0,     0.00, 3.28964E-6,   -10.86,    79.0499,  -124.01,    79.0499,    55.99,          0,     0.00,          0,     0.00, 0.0000981058,   -11.10
Transformer.1000331_XFMR_A,  0.0298849,  -109.21,  0.0298839,    70.79,          0,     0.00,          0,     0.00, 9.91128E-7,  -131.02,          0,     0.00, 0.0000297257,  -131.01,          0,     0.00,          0,     0.00, 0.0000297257,  -131.01
Transformer.1000331_XFMR_B,  0.0299939,   131.14,  0.0299929,   -48.86,          0,     0.00,          0,     0.00, 9.94743E-7,   109.33, 8.19807E-13,   123.69, 0.0000298341,   109.34,          0,     0.00,          0,     0.00, 0.0000298341,   109.34
Transformer.1000331_XFMR_C,  0.0297616,    10.94,  0.0297607,  -169.06,          0,     0.00,          0,     0.00, 9.87041E-7,   -10.86, 6.4311E-13,   -45.00, 0.0000296031,   -10.86,          0,     0.00,          0,     0.00, 0.0000296031,   -10.86
Transformer.1000277_XFMR_C,    1.34818,    54.82,    1.34818,  -125.18,          0,     0.00,          0,     0.00, 1.64529E-6,   -10.86,    39.5116,  -123.77,    39.5116,    56.23,          0,     0.00,          0,     0.00, 0.0000490614,   -10.99
Transformer.1000256_XFMR_A,  0.0229718,  -107.99,  0.0229712,    72.01,          0,     0.00,          0,     0.00, 6.60816E-7,  -131.02, 1.13687E-13,   180.00, 0.000019818,  -131.01,          0,     0.00,          0,     0.00, 0.000019818,  -131.01
Transformer.1000256_XFMR_B,  0.0230558,   132.37,  0.0230552,   -47.63,          0,     0.00,          0,     0.00, 6.63233E-7,   109.33, 4.68743E-13,   165.96, 0.0000198905,   109.34,          0,     0.00,          0,     0.00, 0.0000198905,   109.34
Transformer.1000256_XFMR_C,  0.0228779,    12.17,  0.0228773,  -167.83,          0,     0.00,          0,     0.00, 6.58114E-7,   -10.86, 5.08423E-13,    63.43, 0.000019737,   -10.85,          0,     0.00,          0,     0.00, 0.000019737,   -10.85
Transformer.1001523_XFMR_A,    1.22704,   -65.83,    1.22704,   114.17,          0,     0.00,          0,     0.00, 1.65125E-6,  -131.02,    35.8662,   115.72,    35.8662,   -64.28,          0,     0.00,          0,     0.00, 0.000049266,  -131.14
Transformer.1001523_XFMR_B,    1.30005,   174.45,    1.30005,    -5.55,          0,     0.00,          0,     0.00, 1.65724E-6,   109.33,    38.0515,    -4.08,    38.0515,   175.92,          0,     0.00,          0,     0.00, 0.0000494295,   109.21
Transformer.1001523_XFMR_C,    1.34874,    54.67,    1.34874,  -125.33,          0,     0.00,          0,     0.00, 1.64436E-6,   -10.87,    39.5264,  -123.92,    39.5264,    56.08,          0,     0.00,          0,     0.00, 0.0000490331,   -11.00
Transformer.1001522_XFMR_ABC,    5.11094,   -65.79,    5.11639,   174.15,     5.1089,    54.13,          0,     0.00, 5.14169E-8,   155.48,    301.939,    85.44,    301.997,   -34.53,    302.027,  -154.68,   0.658341,   -70.98, 1.38121E-8,    99.46
Transformer.1001524_XFMR_ABC,    2.55651,   -65.68,    2.55923,   174.26,    2.55549,    54.24,          0,     0.00, 2.57065E-8,   155.49,    150.948,    85.53,    150.976,   -34.44,    150.991,  -154.59,    0.32925,   -70.96, 6.90642E-9,    94.98
Transformer.1001525_XFMR_ABC,    2.55668,   -65.71,    2.55938,   174.23,    2.55574,    54.21,          0,     0.00, 2.57065E-8,   155.49,    150.958,    85.50,    150.986,   -34.47,    151.001,  -154.61,   0.320969,   -71.89, 6.72964E-9,    94.03
Transformer.1001214_XFMR_B,     5.1829,   174.61,    5.18289,    -5.39,          0,     0.00,          0,     0.00, 6.64634E-6,   109.58,    152.234,    -3.98,    152.234,   176.02,          0,     0.00,          0,     0.00, 0.000198324,   109.35
Transformer.1001215_XFMR_B,   0.166517,   126.28,    0.16651,   -53.72,          0,     0.00,          0,     0.00, 6.64647E-6,   109.58,          0,     0.00, 0.00019934,   109.59,          0,     0.00,          0,     0.00, 0.00019934,   109.59
Transformer.1001216_XFMR_B,    5.18294,   174.61,    5.18294,    -5.39,          0,     0.00,          0,     0.00, 6.64665E-6,   109.58,    152.235,    -3.99,    152.235,   176.01,          0,     0.00,          0,     0.00, 0.000198333,   109.35
Transformer.1001217_XFMR_A,     4.8909,   -65.66,     4.8909,   114.34,          0,     0.00,          0,     0.00, 6.61844E-6,  -130.76,    143.494,   115.82,    143.494,   -64.18,          0,     0.00,          0,     0.00, 0.000197547,  -130.98
Transformer.1001218_XFMR_A,    4.89032,   -65.63,    4.89031,   114.37,          0,     0.00,          0,     0.00, 6.61805E-6,  -130.76,    143.479,   115.86,    143.479,   -64.14,          0,     0.00,          0,     0.00, 0.000197536,  -130.98
Transformer.1001220_XFMR_A,    4.88987,   -65.60,    4.88986,   114.40,          0,     0.00,          0,     0.00, 6.61788E-6,  -130.76,    143.467,   115.89,    143.467,   -64.11,          0,     0.00,          0,     0.00, 0.000197531,  -130.98
Transformer.1001213_XFMR_B,    3.89429,   174.47,    3.89429,    -5.53,          0,     0.00,          0,     0.00, 4.98467E-6,   109.58,    114.204,    -4.01,    114.204,   175.99,          0,     0.00,          0,     0.00, 0.000148811,   109.42
Transformer.1001227_XFMR_C,     5.3774,    54.89,     5.3774,  -125.11,          0,     0.00,          0,     0.00, 6.59572E-6,   -10.58,    158.122,  -123.77,    158.122,    56.23,          0,     0.00,          0,     0.00, 0.000196772,   -10.82
Transformer.1001226_XFMR_C,    5.37668,    54.93,    5.37668,  -125.07,          0,     0.00,          0,     0.00, 6.59584E-6,   -10.58,    158.103,  -123.72,    158.103,    56.28,          0,     0.00,          0,     0.00, 0.000196776,   -10.82
Transformer.1001225_XFMR_C,    5.37745,    54.88,    5.37744,  -125.12,          0,     0.00,          0,     0.00, 6.59602E-6,   -10.58,    158.123,  -123.77,    158.123,    56.23,          0,     0.00,          0,     0.00, 0.000196781,   -10.82
Transformer.1001223_XFMR_A,    4.88927,   -65.56,    4.88927,   114.44,          0,     0.00,          0,     0.00,  6.6182E-6,  -130.76,    143.452,   115.93,    143.452,   -64.07,          0,     0.00,          0,     0.00, 0.000197541,  -130.98
Transformer.1001222_XFMR_A,    4.89082,   -65.66,    4.89082,   114.34,          0,     0.00,          0,     0.00, 6.61782E-6,  -130.76,    143.492,   115.83,    143.492,   -64.17,          0,     0.00,          0,     0.00, 0.000197528,  -130.98
Transformer.1001221_XFMR_A,    4.88008,   -64.95,    4.88007,   115.05,          0,     0.00,          0,     0.00, 6.61747E-6,  -130.76,    143.217,   116.55,    143.217,   -63.45,          0,     0.00,          0,     0.00, 0.000197529,  -130.98
Transformer.1001219_XFMR_A,    3.67188,   -65.54,    3.67188,   114.46,          0,     0.00,          0,     0.00, 4.96301E-6,  -130.76,    107.563,   116.08,    107.563,   -63.92,          0,     0.00,          0,     0.00, 0.000148205,  -130.92
Transformer.1001224_XFMR_C,    5.37835,    54.83,    5.37835,  -125.17,          0,     0.00,          0,     0.00, 6.59638E-6,   -10.58,    158.146,  -123.82,    158.146,    56.18,          0,     0.00,          0,     0.00, 0.000196791,   -10.82
Transformer.1001228_XFMR_B,    5.18357,   174.57,    5.18357,    -5.43,          0,     0.00,          0,     0.00, 6.64678E-6,   109.58,    152.251,    -4.03,    152.251,   175.97,          0,     0.00,          0,     0.00, 0.000198336,   109.35
Transformer.1001229_XFMR_B,    5.18387,   174.56,    5.18387,    -5.44,          0,     0.00,          0,     0.00, 6.64629E-6,   109.58,    152.259,    -4.04,    152.259,   175.96,          0,     0.00,          0,     0.00, 0.000198321,   109.35
Transformer.1001230_XFMR_B,    5.18369,   174.57,    5.18369,    -5.43,          0,     0.00,          0,     0.00, 6.64619E-6,   109.58,    152.255,    -4.03,    152.255,   175.97,          0,     0.00,          0,     0.00, 0.000198318,   109.35
Transformer.1001234_XFMR_C,    5.37899,    54.79,    5.37899,  -125.21,          0,     0.00,          0,     0.00, 6.59639E-6,   -10.58,    158.163,  -123.86,    158.163,    56.14,          0,     0.00,          0,     0.00, 0.00019679,   -10.82
Transformer.1001233_XFMR_C,    2.68344,    55.21,    2.68344,  -124.79,          0,     0.00,          0,     0.00, 3.29801E-6,   -10.58,    79.0482,  -123.70,    79.0482,    56.30,          0,     0.00,          0,     0.00, 0.0000983571,   -10.82
Transformer.1001232_XFMR_C,    5.37791,    54.85,    5.37791,  -125.15,          0,     0.00,          0,     0.00, 6.59579E-6,   -10.58,    158.135,  -123.80,    158.135,    56.20,          0,     0.00,          0,     0.00, 0.000196774,   -10.82
Transformer.1001231_XFMR_C,    5.37853,    54.82,    5.37853,  -125.18,          0,     0.00,          0,     0.00, 6.59574E-6,   -10.58,    158.151,  -123.84,    158.151,    56.16,          0,     0.00,          0,     0.00, 0.000196771,   -10.82
Transformer.1000916_XFMR_B,  0.0459043,   129.21,  0.0459027,   -50.78,          0,     0.00,          0,     0.00, 1.66058E-6,   109.33, 1.28622E-12,   135.00, 0.0000498046,   109.34,          0,     0.00,          0,     0.00, 0.0000498046,   109.34
Transformer.1001637_XFMR_ABC,    2.55678,   -65.71,    2.55985,   174.23,    2.55585,    54.20,          0,     0.00, 2.55215E-8,   152.66,    150.964,    85.50,    150.993,   -34.46,    151.013,  -154.63,   0.356804,   -72.84,  7.4815E-9,    93.09
Transformer.1003053_XFMR_C,   0.030155,    11.72,  0.0301541,  -168.28,          0,     0.00,          0,     0.00, 1.00009E-6,   -10.09, 9.09495E-13,     0.00, 0.0000299944,   -10.08,          0,     0.00,          0,     0.00, 0.0000299944,   -10.08
Transformer.1001557_XFMR_B,  0.0706698,   129.64,  0.0706667,   -50.36,          0,     0.00,          0,     0.00, 3.31424E-6,   109.33,          0,     0.00, 0.000099403,   109.33,          0,     0.00,          0,     0.00, 0.000099403,   109.33
Transformer.1000801_XFMR_A,  0.0579221,  -109.22,  0.0579199,    70.78,          0,     0.00,          0,     0.00, 2.44478E-6,  -131.02,          0,     0.00, 0.0000733253,  -131.02,          0,     0.00,          0,     0.00, 0.0000733253,  -131.02
Transformer.1003127_XFMR_B,   0.525052,   174.50,   0.525052,    -5.50,          0,     0.00,          0,     0.00, 6.69157E-7,   109.99,    15.2389,    -3.77,    15.2389,   176.23,          0,     0.00,          0,     0.00, 0.0000199438,   109.89
Transformer.1003133_XFMR_B,    1.30219,   174.90,    1.30219,    -5.10,          0,     0.00,          0,     0.00, 1.67624E-6,   110.14,    38.0984,    -3.63,    38.0984,   176.37,          0,     0.00,          0,     0.00, 0.0000499983,   110.02
Transformer.1003134_XFMR_ABC,    2.55985,   -65.31,    2.56219,   174.67,    2.55998,    54.64,          0,     0.00, 1.38316E-8,   143.21,    151.125,    85.90,    151.136,   -34.05,     151.16,  -154.15,   0.220986,   -84.93,  4.6328E-9,    80.99
Transformer.1003125_XFMR_A,   0.738481,   -65.80,    0.73848,   114.20,          0,     0.00,          0,     0.00, 9.91212E-7,  -131.02,    21.5152,   115.84,    21.5152,   -64.16,          0,     0.00,          0,     0.00, 0.0000295574,  -131.10
Transformer.1003130_XFMR_ABC,    8.54161,   -65.64,    8.54757,   174.36,    8.54435,    54.32,          0,     0.00, 3.85089E-8,   144.07,    503.978,    85.54,    503.977,   -34.40,    504.042,  -154.46,    0.49679,  -112.74, 1.41719E-8,    56.16
Transformer.1003140_XFMR_ABC,    8.52115,   -65.08,      8.532,   174.86,    8.51783,    54.83,          0,     0.00, 5.58302E-8,   146.29,    502.809,    86.13,      502.9,   -33.84,    503.007,  -154.01,    1.29944,   -68.34, 3.70545E-8,   100.54
Transformer.1007732_XFMR_A,    1.22887,   -65.36,    1.22887,   114.64,          0,     0.00,          0,     0.00, 1.66876E-6,  -130.22,    35.9054,   116.20,    35.9054,   -63.80,          0,     0.00,          0,     0.00, 0.0000497902,  -130.33
Transformer.1007732_XFMR_B,    1.30173,   174.83,    1.30173,    -5.16,          0,     0.00,          0,     0.00, 1.67325E-6,   109.99,    38.0879,    -3.69,    38.0879,   176.31,          0,     0.00,          0,     0.00, 0.0000499089,   109.87
Transformer.1007732_XFMR_C,    1.35136,    55.00,    1.35136,  -125.00,          0,     0.00,          0,     0.00, 1.66703E-6,   -10.09,    39.5842,  -123.59,    39.5842,    56.41,          0,     0.00,          0,     0.00, 0.0000497119,   -10.21
Transformer.1007805_XFMR_A,    1.22972,   -65.44,    1.22972,   114.56,          0,     0.00,          0,     0.00, 1.67162E-6,  -130.12,    35.9259,   116.11,    35.9259,   -63.89,          0,     0.00,          0,     0.00, 0.0000498754,  -130.23
Transformer.1007805_XFMR_B,    1.30251,   174.75,    1.30251,    -5.25,          0,     0.00,          0,     0.00, 1.67519E-6,   110.07,    38.1074,    -3.79,    38.1074,   176.21,          0,     0.00,          0,     0.00, 0.0000499665,   109.95
Transformer.1007805_XFMR_C,    1.35237,    54.88,    1.35237,  -125.12,          0,     0.00,          0,     0.00, 1.67027E-6,   -10.00,     39.609,  -123.71,     39.609,    56.29,          0,     0.00,          0,     0.00, 0.0000498083,   -10.13
Capacitor.CP-NR-613,    52.9603,    49.12,    53.1951,   -70.51,    52.7654,   169.30,          0,     0.00,    0.64407,   -29.00,    52.9603,  -130.88,    53.1951,   109.49,    52.7654,   -10.70,          0,     0.00,    0.64407,   151.00
Capacitor.CP-85W-900,    52.9488,    49.00,    53.1758,   -70.64,    52.7552,   169.18,          0,     0.00,    0.62897,   -28.71,    52.9488,  -131.00,    53.1758,   109.36,    52.7552,   -10.82,          0,     0.00,    0.62897,   151.29
Load.25609_A,    355.113,   -57.52,    355.113,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25609_B,    369.613,  -177.51,    369.613,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25609_C,    350.039,    62.49,    350.039,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25615_A,    336.891,   -57.52,    336.891,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25615_B,     328.29,  -177.51,     328.29,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25615_C,    311.306,    62.49,    311.306,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25625_A,    245.925,   -57.52,    245.925,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25625_B,    284.097,  -177.51,    284.097,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25625_C,     270.85,    62.49,     270.85,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25627_A,    362.287,   -57.52,    362.287,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25627_B,    339.625,  -177.51,    339.625,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25627_C,    348.605,    62.49,    348.605,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25629_A,    276.342,   -57.52,    276.342,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25629_B,    311.359,  -177.51,    311.359,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25629_C,    321.348,    62.49,    321.348,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25613_A,    176.911,   -57.52,    176.911,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25613_B,    196.429,  -177.51,    196.429,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25613_C,    168.708,    62.49,    168.708,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25617_A,    241.333,   -57.52,    241.333,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25617_B,    239.617,  -177.51,    239.617,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25617_C,     217.77,    62.49,     217.77,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25619_A,    237.746,   -57.52,    237.746,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25619_B,    216.803,  -177.51,    216.803,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25619_C,    209.163,    62.49,    209.163,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25621_A,    287.821,   -57.52,    287.821,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25621_B,    268.171,  -177.51,    268.171,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25621_C,    299.542,    62.49,    299.542,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25601_A,    334.165,   -57.52,    334.165,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25601_B,     359.57,  -177.51,     359.57,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25601_C,    300.403,    62.49,    300.403,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25603_A,    207.759,   -57.52,    207.759,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25603_B,    205.899,  -177.51,    205.899,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25603_C,    228.243,    62.49,    228.243,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25605_A,    303.747,   -57.52,    303.747,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25605_B,    286.823,  -177.51,    286.823,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25605_C,    315.896,    62.49,    315.896,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25611_A,    204.172,   -57.52,    204.172,   122.48,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25611_B,    187.246,  -177.51,    187.246,     2.49,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.25611_C,    218.201,    62.49,    218.201,  -117.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.0862099-D1,    50.4215,   -93.68,     50.423,   146.32,    50.4264,    26.29,  0.0272058,   116.73,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.0862099-D2,    50.4215,   -93.68,     50.423,   146.32,    50.4264,    26.29,  0.0272058,   116.73,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.0862099-D3,    50.4215,   -93.68,     50.423,   146.32,    50.4264,    26.29,  0.0272058,   116.73,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000663-DA1,    35.9384,   -63.32,    35.9384,   116.68,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000663-DB1,    38.1109,   176.71,    38.1109,    -3.29,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000663-DC1,    39.6277,    56.74,    39.6277,  -123.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000252-DB1,    56.3758,   176.60,    56.3758,    -3.40,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001746-D1,    100.724,   -93.95,    100.734,   146.08,    100.751,    25.97,   0.161917,   106.38,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001746-D2,    100.724,   -93.95,    100.734,   146.08,    100.751,    25.97,   0.161917,   106.38,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001746-D3,    100.724,   -93.95,    100.734,   146.08,    100.751,    25.97,   0.161917,   106.38,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000502-DB1,    114.156,   176.68,    114.156,    -3.32,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DA1,    11.9767,   -63.92,    11.9767,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DA2,    11.9767,   -63.92,    11.9767,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DA3,    11.9767,   -63.92,    11.9767,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DB1,    12.7041,   176.17,    12.7041,    -3.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DB2,    12.7041,   176.17,    12.7041,    -3.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DB3,    12.7041,   176.17,    12.7041,    -3.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DC1,    13.2047,    56.25,    13.2047,  -123.75,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DC2,    13.2047,    56.25,    13.2047,  -123.75,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000824-DC3,    13.2047,    56.25,    13.2047,  -123.75,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001745-D1,    100.722,   -93.94,    100.731,   146.09,    100.749,    25.98,   0.161908,   106.36,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001745-D2,    100.722,   -93.94,    100.731,   146.09,    100.749,    25.98,   0.161908,   106.36,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001745-D3,    100.722,   -93.94,    100.731,   146.09,    100.749,    25.98,   0.161908,   106.36,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001329-D1,      50.39,   -94.10,    50.3925,   145.95,    50.4003,    25.86,   0.062265,    92.30,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001329-D2,      50.39,   -94.10,    50.3925,   145.95,    50.4003,    25.86,   0.062265,    92.30,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001329-D3,      50.39,   -94.10,    50.3925,   145.95,    50.4003,    25.86,   0.062265,    92.30,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001359-D1,    167.647,   -93.74,    167.672,   146.28,    167.704,    26.13,   0.364985,   115.47,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001359-D2,    167.647,   -93.74,    167.672,   146.28,    167.704,    26.13,   0.364985,   115.47,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001359-D3,    167.647,   -93.74,    167.672,   146.28,    167.704,    26.13,   0.364985,   115.47,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001330-D1,    50.3933,   -94.17,    50.3957,   145.88,    50.4035,    25.79,  0.0622397,    92.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001330-D2,    50.3933,   -94.17,    50.3957,   145.88,    50.4035,    25.79,  0.0622397,    92.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001330-D3,    50.3933,   -94.17,    50.3957,   145.88,    50.4035,    25.79,  0.0622397,    92.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001330-D4,    50.3933,   -94.17,    50.3957,   145.88,    50.4035,    25.79,  0.0622397,    92.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001330-D5,    50.3933,   -94.17,    50.3957,   145.88,    50.4035,    25.79,  0.0622397,    92.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001330-D6,    50.3933,   -94.17,    50.3957,   145.88,    50.4035,    25.79,  0.0622397,    92.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000672-DA1,    35.9065,   -63.77,    35.9065,   116.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001708-D1,     251.18,   -93.41,    251.239,   146.60,    251.291,    26.41,     0.7799,   120.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001708-D2,     251.18,   -93.41,    251.239,   146.60,    251.291,    26.41,     0.7799,   120.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001708-D3,     251.18,   -93.41,    251.239,   146.60,    251.291,    26.41,     0.7799,   120.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001345-D1,    50.3745,   -94.14,    50.3782,   145.91,    50.3869,    25.80,  0.0779352,    94.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001345-D2,    50.3745,   -94.14,    50.3782,   145.91,    50.3869,    25.80,  0.0779352,    94.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001345-D3,    50.3745,   -94.14,    50.3782,   145.91,    50.3869,    25.80,  0.0779352,    94.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D1,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D2,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
