Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Load.1000933-D3,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D4,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D5,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D6,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D7,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D8,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D9,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D10,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D11,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D12,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D13,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D14,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000933-D15,    10.0802,   -94.32,    10.0806,   145.74,    10.0821,    25.65,  0.0131901,    79.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001823-DA1,    53.1229,   -63.82,    53.1229,   116.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001822-DA1,    7.18106,   -63.74,    7.18106,   116.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001822-DB1,    7.61786,   176.39,    7.61786,    -3.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001822-DC1,    7.91663,    56.50,    7.91663,  -123.50,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000042-DA1,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000042-DA2,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000042-DA3,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000042-DA4,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000042-DA5,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000042-DA6,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000042-DA7,    20.5224,   -64.10,    20.5224,   115.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000077-DA1,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000077-DA2,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000077-DA3,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000077-DA4,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000077-DA5,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000077-DA6,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000474-DA1,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000474-DA2,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000474-DA3,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000474-DA4,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000474-DA5,    14.3662,   -64.11,    14.3662,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000043-DA1,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000043-DA2,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000043-DA3,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000043-DA4,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000043-DA5,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000043-DA6,    11.9724,   -64.13,    11.9724,   115.87,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001567-D1,    50.3704,   -94.26,    50.3748,   145.80,    50.3845,    25.67,  0.0904433,    93.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001567-D2,    50.3704,   -94.26,    50.3748,   145.80,    50.3845,    25.67,  0.0904433,    93.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001567-D3,    50.3704,   -94.26,    50.3748,   145.80,    50.3845,    25.67,  0.0904433,    93.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000233-DB1,    56.2841,   176.10,    56.2841,    -3.90,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000569-D1,     100.56,   -94.22,    100.585,   145.80,    100.601,    25.61,   0.297334,   112.88,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000569-D2,     100.56,   -94.22,    100.585,   145.80,    100.601,    25.61,   0.297334,   112.88,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000569-D3,     100.56,   -94.22,    100.585,   145.80,    100.601,    25.61,   0.297334,   112.88,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000746-D1,    100.556,   -94.21,     100.58,   145.82,    100.597,    25.62,   0.294567,   112.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000746-D2,    100.556,   -94.21,     100.58,   145.82,    100.597,    25.62,   0.294567,   112.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000746-D3,    100.556,   -94.21,     100.58,   145.82,    100.597,    25.62,   0.294567,   112.51,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000608-DA1,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000608-DA2,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000608-DA3,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000608-DA4,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000608-DA5,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000608-DA6,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000608-DA7,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000608-DA8,    13.4512,   -64.34,    13.4512,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA1,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA2,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA3,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA4,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA5,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA6,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA7,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA8,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA9,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA10,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000609-DA11,    6.52174,   -64.39,    6.52174,   115.61,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA1,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA2,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA3,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA4,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA5,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA6,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA7,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA8,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA9,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA10,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000610-DA11,    13.0426,   -64.37,    13.0426,   115.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000611-DA1,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000611-DA2,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000611-DA3,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000611-DA4,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000611-DA5,    14.3459,   -64.34,    14.3459,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000612-DA1,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000612-DA2,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000612-DA3,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000612-DA4,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000612-DA5,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000612-DA6,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000612-DA7,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000612-DA8,    17.9321,   -64.34,    17.9321,   115.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC1,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC2,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC3,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC4,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC5,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC6,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC7,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC8,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000598-DC9,    13.1789,    55.99,    13.1789,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC1,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC2,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC3,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC4,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC5,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC6,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC7,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC8,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC9,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC10,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000599-DC11,    10.7831,    55.98,    10.7831,  -124.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC1,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC2,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC3,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC4,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC5,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC6,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC7,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC8,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000600-DC9,    8.78549,    55.95,    8.78549,  -124.05,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000602-DC1,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000602-DC2,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000602-DC3,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000602-DC4,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000602-DC5,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000602-DC6,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000602-DC7,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000602-DC8,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000601-DC1,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000601-DC2,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000601-DC3,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000601-DC4,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000601-DC5,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000601-DC6,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000601-DC7,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000601-DC8,    9.88349,    55.96,    9.88349,  -124.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000603-DB1,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000603-DB2,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000603-DB3,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000603-DB4,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000603-DB5,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000603-DB6,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000603-DB7,    16.3101,   175.85,    16.3101,    -4.15,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB1,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB2,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB3,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB4,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB5,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB6,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB7,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB8,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB9,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB10,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB11,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB12,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB13,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB14,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000604-DB15,    7.61239,   175.80,    7.61239,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB1,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB2,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB3,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB4,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB5,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB6,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB7,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB8,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB9,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB10,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000605-DB11,    13.8381,   175.81,    13.8381,    -4.19,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB1,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB2,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB3,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB4,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB5,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB6,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB7,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB8,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB9,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB10,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB11,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000606-DB12,    9.51503,   175.82,    9.51503,    -4.18,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000607-DB1,    9.51395,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000607-DB2,    9.51395,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000607-DB3,    9.51395,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000607-DB4,    9.51395,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000607-DB5,    9.51395,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000607-DB6,    9.51395,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000607-DB7,    9.51395,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000607-DB8,    9.51395,   175.80,    9.51395,    -4.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001933-D1,      334.3,   -93.34,    334.429,   146.65,    334.492,    26.35,    1.64974,   121.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001933-D2,      334.3,   -93.34,    334.429,   146.65,    334.492,    26.35,    1.64974,   121.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001933-D3,      334.3,   -93.34,    334.429,   146.65,    334.492,    26.35,    1.64974,   121.23,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000198-DA1,    14.3481,   -64.18,    14.3481,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000548-DA1,    71.6807,   -64.06,    71.6807,   115.94,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000069-D1,    50.3148,   -94.46,    50.3255,   145.58,    50.3331,    25.40,     0.1315,   108.33,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000069-D2,    50.3148,   -94.46,    50.3255,   145.58,    50.3331,    25.40,     0.1315,   108.33,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000069-D3,    50.3148,   -94.46,    50.3255,   145.58,    50.3331,    25.40,     0.1315,   108.33,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000069-D4,    50.3148,   -94.46,    50.3255,   145.58,    50.3331,    25.40,     0.1315,   108.33,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000069-D5,    50.3148,   -94.46,    50.3255,   145.58,    50.3331,    25.40,     0.1315,   108.33,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
