Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Load.1000071-DC1,    23.7127,    56.18,    23.7127,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000119-DB1,    7.61048,   175.93,    7.61048,    -4.07,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000119-DB2,    7.61048,   175.93,    7.61048,    -4.07,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D1,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D2,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D3,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D4,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D5,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D6,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D7,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D8,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D9,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D10,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D11,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D12,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D13,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D14,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D15,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D16,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D17,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1002001-D18,    8.38754,   -94.53,    8.38902,   145.50,    8.38994,    25.36,  0.0177684,   106.25,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000330-DC1,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000330-DC2,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000330-DC3,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000330-DC4,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000330-DC5,      15.81,    55.99,      15.81,  -124.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1000277-DC1,    39.5116,    56.23,    39.5116,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DA1,    8.96656,   -64.28,    8.96656,   115.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DA2,    8.96656,   -64.28,    8.96656,   115.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DA3,    8.96656,   -64.28,    8.96656,   115.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DA4,    8.96656,   -64.28,    8.96656,   115.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DB1,    9.51289,   175.92,    9.51289,    -4.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DB2,    9.51289,   175.92,    9.51289,    -4.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DB3,    9.51289,   175.92,    9.51289,    -4.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DB4,    9.51289,   175.92,    9.51289,    -4.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DC1,    9.88161,    56.08,    9.88161,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DC2,    9.88161,    56.08,    9.88161,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DC3,    9.88161,    56.08,    9.88161,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001523-DC4,    9.88161,    56.08,    9.88161,  -123.92,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D1,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D2,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D3,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D4,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D5,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D6,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D7,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D8,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D9,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D10,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D11,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D12,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D13,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D14,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D15,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D16,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D17,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D18,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D19,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D20,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D21,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D22,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D23,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001522-D24,    12.5808,   -94.56,    12.5832,   145.47,    12.5845,    25.32,  0.0274311,   109.02,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D1,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D2,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D3,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D4,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D5,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D6,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D7,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D8,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D9,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D10,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D11,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001524-D12,     12.579,   -94.47,    12.5814,   145.56,    12.5827,    25.41,  0.0274377,   109.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D1,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D2,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D3,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D4,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D5,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D6,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D7,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D8,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D9,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D10,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D11,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D12,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D13,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D14,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D15,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D16,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D17,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D18,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D19,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D20,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D21,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D22,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D23,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001525-D24,    6.28997,   -94.50,    6.29113,   145.53,    6.29174,    25.39,  0.0133738,   108.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001214-DB1,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001214-DB2,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001214-DB3,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001214-DB4,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001214-DB5,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001214-DB6,    25.3723,   176.02,    25.3723,    -3.98,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001216-DB1,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001216-DB2,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001216-DB3,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001216-DB4,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001216-DB5,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001216-DB6,    25.3725,   176.01,    25.3725,    -3.99,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001217-DA1,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001217-DA2,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001217-DA3,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001217-DA4,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001217-DA5,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001217-DA6,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001217-DA7,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001217-DA8,    17.9367,   -64.18,    17.9367,   115.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001218-DA1,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001218-DA2,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001218-DA3,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001218-DA4,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001218-DA5,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001218-DA6,    23.9131,   -64.14,    23.9131,   115.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001220-DA1,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001220-DA2,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001220-DA3,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001220-DA4,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001220-DA5,    28.6934,   -64.11,    28.6934,   115.89,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001213-DB1,    14.2756,   175.99,    14.2756,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001213-DB2,    14.2756,   175.99,    14.2756,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001213-DB3,    14.2756,   175.99,    14.2756,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001213-DB4,    14.2756,   175.99,    14.2756,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001213-DB5,    14.2756,   175.99,    14.2756,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001213-DB6,    14.2756,   175.99,    14.2756,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001213-DB7,    14.2756,   175.99,    14.2756,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001213-DB8,    14.2756,   175.99,    14.2756,    -4.01,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001227-DC1,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001227-DC2,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001227-DC3,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001227-DC4,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001227-DC5,    31.6244,    56.23,    31.6244,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001226-DC1,    39.5258,    56.28,    39.5258,  -123.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001226-DC2,    39.5258,    56.28,    39.5258,  -123.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001226-DC3,    39.5258,    56.28,    39.5258,  -123.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001226-DC4,    39.5258,    56.28,    39.5258,  -123.72,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001225-DC1,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001225-DC2,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001225-DC3,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001225-DC4,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001225-DC5,    31.6246,    56.23,    31.6246,  -123.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001223-DA1,    35.8629,   -64.07,    35.8629,   115.93,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001223-DA2,    35.8629,   -64.07,    35.8629,   115.93,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001223-DA3,    35.8629,   -64.07,    35.8629,   115.93,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001223-DA4,    35.8629,   -64.07,    35.8629,   115.93,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001222-DA1,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001222-DA2,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001222-DA3,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001222-DA4,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001222-DA5,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001222-DA6,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001222-DA7,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001222-DA8,    17.9365,   -64.17,    17.9365,   115.83,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001221-DA1,    143.217,   -63.45,    143.217,   116.55,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001219-DA1,    53.7816,   -63.92,    53.7816,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001219-DA2,    53.7816,   -63.92,    53.7816,   116.08,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001224-DC1,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001224-DC2,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001224-DC3,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001224-DC4,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001224-DC5,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001224-DC6,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001224-DC7,    22.5923,    56.18,    22.5923,  -123.82,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001228-DB1,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001228-DB2,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001228-DB3,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001228-DB4,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001228-DB5,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001228-DB6,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001228-DB7,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001228-DB8,    19.0314,   175.97,    19.0314,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB1,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB2,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB3,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB4,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB5,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB6,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB7,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB8,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB9,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001229-DB10,    15.2259,   175.96,    15.2259,    -4.04,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB1,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB2,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB3,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB4,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB5,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB6,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB7,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB8,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001230-DB9,    16.9172,   175.97,    16.9172,    -4.03,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC1,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
