Element, I1_1, Ang1_1, I1_2, Ang1_2, I1_3, Ang1_3, I1_4, Ang1_4, Iresid1, AngResid1, I2_1, Ang2_1, I2_2, Ang2_2, I2_3, Ang2_3, I2_4, Ang2_4, Iresid2, AngResid2
Load.1001234-DC2,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC3,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC4,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC5,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC6,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC7,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC8,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC9,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001234-DC10,    15.8163,    56.14,    15.8163,  -123.86,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001233-DC1,    39.5241,    56.30,    39.5241,  -123.70,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001233-DC2,    39.5241,    56.30,    39.5241,  -123.70,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001232-DC1,    26.3559,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001232-DC2,    26.3559,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001232-DC3,    26.3559,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001232-DC4,    26.3559,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001232-DC5,    26.3559,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001232-DC6,    26.3559,    56.20,    26.3559,  -123.80,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001231-DC1,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001231-DC2,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001231-DC3,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001231-DC4,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001231-DC5,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001231-DC6,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001231-DC7,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001231-DC8,    19.7689,    56.16,    19.7689,  -123.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001637-D1,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,  0.0594678,   107.16,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001637-D2,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,  0.0594678,   107.16,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001637-D3,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,  0.0594678,   107.16,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001637-D4,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,  0.0594678,   107.16,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001637-D5,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,  0.0594678,   107.16,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1001637-D6,    25.1607,   -94.50,    25.1656,   145.54,    25.1688,    25.37,  0.0594678,   107.16,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003127-DB1,    15.2389,   176.23,    15.2389,    -3.77,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003133-DB1,    38.0984,   176.37,    38.0984,    -3.63,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003134-D1,    50.3751,   -94.10,    50.3787,   145.95,    50.3868,    25.85,  0.0736633,    95.07,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003134-D2,    50.3751,   -94.10,    50.3787,   145.95,    50.3868,    25.85,  0.0736633,    95.07,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003134-D3,    50.3751,   -94.10,    50.3787,   145.95,    50.3868,    25.85,  0.0736633,    95.07,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003125-DA1,    21.5152,   -64.16,    21.5152,   115.84,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D1,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D2,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D3,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D4,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D5,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D6,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D7,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D8,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D9,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D10,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D11,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D12,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D13,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D14,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D15,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D16,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D17,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D18,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D19,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D20,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D21,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D22,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D23,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D24,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D25,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D26,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D27,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D28,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D29,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D30,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D31,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D32,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D33,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D34,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D35,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D36,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D37,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D38,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D39,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D40,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D41,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D42,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D43,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D44,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D45,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D46,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D47,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D48,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D49,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D50,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D51,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D52,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D53,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D54,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D55,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D56,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D57,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D58,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D59,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D60,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D61,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D62,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D63,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D64,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D65,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D66,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D67,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D68,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D69,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D70,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D71,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D72,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D73,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D74,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D75,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D76,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D77,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D78,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D79,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D80,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D81,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D82,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D83,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D84,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D85,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D86,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D87,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D88,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D89,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D90,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D91,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D92,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D93,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D94,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D95,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D96,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D97,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D98,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D99,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D100,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D101,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D102,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D103,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D104,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D105,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D106,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D107,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D108,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D109,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D110,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D111,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D112,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D113,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D114,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D115,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D116,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D117,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D118,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D119,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D120,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D121,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D122,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D123,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D124,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D125,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D126,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D127,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D128,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D129,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D130,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D131,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D132,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D133,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D134,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D135,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D136,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D137,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D138,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D139,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D140,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D141,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D142,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D143,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D144,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D145,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D146,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D147,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D148,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D149,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D150,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D151,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D152,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D153,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D154,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D155,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D156,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D157,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D158,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D159,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D160,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D161,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D162,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D163,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D164,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D165,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D166,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D167,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003130-D168,    2.99991,   -94.46,     2.9999,   145.60,    3.00029,    25.53, 0.00295712,    67.26,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003140-D1,    167.603,   -93.87,    167.633,   146.16,    167.669,    25.99,   0.433156,   111.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003140-D2,    167.603,   -93.87,    167.633,   146.16,    167.669,    25.99,   0.433156,   111.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1003140-D3,    167.603,   -93.87,    167.633,   146.16,    167.669,    25.99,   0.433156,   111.66,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007732-DA1,    35.9054,   -63.80,    35.9054,   116.20,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007732-DB1,    38.0879,   176.31,    38.0879,    -3.69,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007732-DC1,    39.5842,    56.41,    39.5842,  -123.59,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007805-DA1,     17.963,   -63.89,     17.963,   116.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007805-DA2,     17.963,   -63.89,     17.963,   116.11,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007805-DB1,    19.0537,   176.21,    19.0537,    -3.79,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007805-DB2,    19.0537,   176.21,    19.0537,    -3.79,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007805-DC1,    19.8045,    56.29,    19.8045,  -123.71,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
Load.1007805-DC2,    19.8045,    56.29,    19.8045,  -123.71,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00,          0,     0.00
